## 10.1 大规模容错

### 10.1.1 大规模容错简介

　　企业级和消费级云服务的大规模使用要求服务始终可用。这种期望转化为对建筑级计算机的高可靠性要求。本质上，适当的可靠性水平是故障成本（包括维修成本）与预防成本之间的权衡。对于传统企业级服务器，故障成本被认为较高，因此设计者通过添加冗余电源、风扇、纠错码（ECC）、RAID磁盘等方式，竭尽所能提供更可靠的硬件。许多遗留企业应用程序并未设计为能够承受频繁的硬件故障，且事后难以使其具备容错能力。在此情况下，制造高度可靠的硬件是一个合理的决策。

　　然而，在仓库规模计算机（WSC）中，仅靠硬件可靠性无法满足足够的可用性需求，主要原因是其规模庞大。假设一个集群拥有超可靠的服务器节点，平均无故障时间（MTBF）长达30年（10,000天）。即使使用这些高可靠性的服务器，由10,000台服务器组成的集群平均每天仍会遇到一次服务器故障。因此，任何依赖整个集群可用性的应用程序，其MTBF将不超过一天。

　　此外，大型复杂的互联网服务通常由多个非零缺陷的软件模块或层组成，这些模块本身的故障率甚至可能高于硬件组件。因此，WSC应用程序必须通过应用程序本身的代码或中间件功能（如虚拟机管理系统的故障虚拟机重启功能）来绕过故障服务。关于在此环境中编写软件的一些影响，Hamilton [1] 基于他在设计和运营MSN及Windows Live最大服务时的经验进行了讨论。关于可靠系统的深入讨论，我们还推荐SRE书籍[2]

　　和软件可靠性书籍[3]

　　。

　　一些公共云工作负载为可靠性方程增添了额外复杂性。企业云工作负载通常以"lift and shift"方式从本地环境迁移到云端，几乎没有修改。因此，它们几乎没有内置的容错能力，从而依赖可靠的虚拟机。因此，现代负载均衡服务器上的大型服务可以轻松容忍单个机器故障，而运行在单一云虚拟机上的遗留企业应用程序则无法做到这一点。

　　为了在这种对服务器宕机敏感的情况下提供高可靠性，公共云采用两种主要防御措施。首先，当发生硬件故障时，它们可以快速将虚拟机重新调度到新服务器上，从而确保平均修复时间（MTTR）较低。其次，这些应用程序大多是无状态的，其数据存储在数据库中。通常，这些自管理数据库会迁移到托管云数据库（如GCP的Cloud SQL），后者通常比本地安装提供更好的正常运行时间和性能。

　　AI训练工作负载提出了不同的挑战：模型训练是一种高度同步的计算，每个节点包含模型数据的一部分，并在每次训练步骤后与其他节点交换数据。（在许多方面，这类似于天气预报等超级计算应用。）因此，如果单个节点宕机，整个计算将停止。因此，运行在9,000个TPU上的训练作业（每个TPU的MTBF为5年（1800天））每4小时就会遇到一次宕机！例如，在为期54天的Llama3训练运行中，16K-GPU集群遇到了约320次硬件故障，导致训练吞吐量下降约10% [4]

　　。如第6章所述，光路交换可以帮助快速替换TPU并从最新检查点重启，但管理大规模同步计算的可靠性仍然是一个挑战。

　　在继续之前，理解可用性、不可用性和故障之间的区别非常重要。（我们将在10.1.3.1节讨论可用性与可靠性的区别。）系统的可用性是指其可使用的时间比例；相反，不可用性是指由于某些原因系统不可用的时间比例。故障是不可用性的一个原因，但通常远不如其他原因（如硬件或软件升级的计划维护）常见。因此，一个零故障的系统可能仍具有低于100%的可用性，而一个高故障率的系统如果其他不可用性来源占主导，可能比低故障率系统的可用性更好。

### 10.1.2 硬件与软件中的容错

　　容错软件比假设无故障运行的软件更为复杂。WSC应尽可能尝试实现一个容错的软件基础设施层，以隐藏处理故障的大部分复杂性，从而避免应用级软件直接面对这些问题。

　　一旦硬件故障可被容忍而不至于对服务造成过度干扰，计算机架构师便可在硬件可靠性选择上获得一定自由度，以最大化整体系统成本效率。此外，这种模型还能简化常规操作流程。例如，在集群中升级底层系统软件时，可将服务器上的工作负载"排空"。许多工作负载具有短暂性，可实现快速排空；剩余的长生命周期工作负载则可迁移至其他主机。当服务器处于空闲状态时，即可执行侵入式升级（如需重启的升级）。硬件升级可遵循类似流程。本质上，为处理服务器故障而构建的容错软件基础设施机制，已具备支持广泛操作流程所需的所有机制。通过选择合适的时机窗口并限制重启操作的速率，运维人员仍能管理所需的计划性服务中断数量。

　　与传统服务器环境不同，超大规模应用不再要求不惜一切代价保持单个服务器运行。这一简单的需求转变影响了部署的几乎所有方面，从机器和数据中心设计到运维，往往能创造原本无法实现的优化机会。例如，让我们考察这对恢复模型的影响。一个需要在不可避免的瞬态硬件故障（如宇宙粒子撞击导致的不可纠正错误）下保持高可靠性的系统，可能需要硬件支持检查点恢复机制，以便在检测到故障时从早期正确状态重新启动。而允许此类故障发生时系统停机的系统，则可能选择不承担检查点机制带来的额外成本或能耗开销。

　　这种需求转变对具有内置冗余特性的超大规模应用特别有效，这种冗余特性是其规模扩大的自然结果。为处理大量请求，这些应用本身就需要水平扩展，从而产生大量相同服务器的副本，进而提供容错能力。对于通常为单服务器架构的企业级应用，这种模式并不适用，因此需要不同的解决方案。典型方法包括显式协调维护（如在周末维护窗口执行内核升级）、隐式协调维护（如等待虚拟机终止或重启）以及虚拟机迁移（将客户虚拟机透明迁移到新服务器，以便原服务器进行维护）。

　　另一种常见方法是"无中断"升级，即在代码运行时进行升级。例如，Linux内核提供了实时补丁功能[5]

　　，许多网络交换机通过严格分离数据平面代码/数据与控制平面代码/数据来实现无中断升级。升级期间，数据平面（通常由硬件实现）继续转发数据包，而控制平面则重启。此类系统维护和测试可能较为复杂，但往往难以避免。

　　云服务（包括企业级用例）可从可靠性责任的转移中受益，因为它们本身就是超大规模服务。基础云服务如存储、网络或监控以"服务即服务"形式提供，使得硬件故障在这些服务中得到处理且对客户不可见。同样，分析或数据库备份等高级服务也以无服务器方式运行，从而免除客户对机器故障的担忧。甚至虚拟机本身也可能比其底层硬件更可靠。例如，当服务器开始出现不可纠正的DRAM错误但尚未影响特定虚拟机时，云服务提供商可将该虚拟机透明迁移至新服务器，随后修复故障服务器。

　　能在软件层面容忍故障的系统要求硬件层及时检测并报告故障给软件。硬件无需透明地纠正所有故障。然而，当硬件错误校正（或更优的错误检测）在合理成本或复杂度范围内可行时，支持该功能可能是值得的。例如，DRAM在合理附加成本下提供强大的错误校正能力，而硬件DRAM错误检测很难用软件替代。

　　放宽硬件错误检测要求将迫使每个软件组件都承担验证自身正确执行的责任。通常，增加的软件复杂度远超硬件错误检测的成本。例如，早期Google服务器缺乏DRAM奇偶校验。构建网页搜索索引本质上是一个涉及多台机器长时间运行的大规模归并排序操作。2000年，Google月度网页索引更新之一在预发布检查中失败，部分测试查询返回看似随机的文档。经调查发现新索引文件中存在对应数据结构某固定位置比特位始终为零的模式，这是大量数据流经故障DRAM芯片产生的副作用。随后在索引数据结构中添加了一致性检查以最小化此类问题复发的可能性，幸运的是此后未再报告类似问题。Google下一代服务器引入了内存奇偶校验。当带ECC的内存价格降至竞争水平后，后续所有机型均采用ECC DRAM。

　　然而，许多仓库规模计算机（WSC）系统仍然包含软件错误检查，这是因为硬件错误检测可能不够强大。例如，以太网帧包含一个32位CRC字段，TCP在其基础上又添加了16位校验和，但由于网络传输速率达到每秒拍字节级，一些损坏的数据包将无法通过这些硬件检查被检测到。2010年，未检测到的比特错误导致了AWS S3存储系统的全球性中断[6]

　　。CPU中的静默数据损坏（参见下文第10.1.10节）为WSC设计者带来了另一大难题，这赋予了英特尔创始人安迪·格罗夫的格言"只有偏执狂才能生存"新的含义。

### 10.1.3 故障分类

　　高效的容错软件层必须基于对故障来源、其统计特征以及相应恢复行为的预期。缺乏此类预期开发的软件可能面临两种风险：若基础故障被低估则容易发生中断，或若假设故障频率远高于实际值则需要过度配置资源。

　　鉴于不同部署中设备和软件基础设施的多样性，对WSC系统进行精确的定量故障评估具有挑战性。因此，我们将尝试从公开资料和自身经验中总结高层次趋势。

#### 10.1.3.1 可靠性与可用性

　　可靠性和可用性是容错系统中相互关联但截然不同的系统特性。虽然两者都对系统整体鲁棒性有所贡献，但它们量化的是系统运行特征的不同方面，因此是相关但独立的指标。可靠性量化的是系统在特定时间段内无故障运行的概率，而可用性量化的是系统在任意随机时间点处于可操作状态的概率。

　　可靠性在形式上被定义为系统在给定操作条件下，在特定时间间隔内无故障执行其指定功能的概率。定量上，可靠性通常使用平均无故障时间（MTBF）和失效率来表征。MTBF通过计算连续故障之间的平均时间间隔，提供系统在发生故障前运行时长的统计预期。相反，失效率表示单位时间内的预期故障次数。高可靠性的系统将表现出高MTBF和相应低的失效率。

　　另一方面，可用性衡量的是系统在定义周期内的任意时刻处于可操作且可访问状态以完成其预期功能的概率。该指标量化了系统处于功能状态并可供使用的时长比例。可用性主要受系统停机时间的影响，包括停机频率和持续时间。与可用性相关的指标通常包括可用性百分比（通常以"9"的数量表示，如"五个9"=99.999%），以及平均修复时间（MTTR）。MTTR表示系统在发生故障后恢复到可操作状态所需的平均时间。因此，高可用性系统通过故障预防（提高可靠性）和快速恢复机制（最小化MTTR）的结合来最小化停机时间。

　　系统即使可靠性相对较低，仍可能表现出高可用性。这种情况发生在系统频繁发生故障但具备快速恢复机制，从而导致停机时间极短时。

　　在系统设计中，强调可靠性和可用性的选择取决于应用的关键性。对于故障会导致灾难性后果的系统（如航空航天或医疗设备控制系统），高可靠性至关重要。而高可用性则适用于临时或部分服务中断可接受但长时间停机不可接受的场景（如云基础设施或电信网络）。

　　由于可靠性和可用性并非同一概念，99.99%的可用性可能代表完全不同的体验。它可能表示每年一次持续约一小时的停机，或每周一次一分钟的停机，也可能表示从未发生完全停机但始终有0.01%的请求处理失败。

　　企业客户对可靠性和可用性的需求存在差异。对于消费者服务，由于所有用户相似，单个平均指标通常就足够。对于企业服务，某些客户可能比其他客户重要得多（以收入、使用量、品牌影响力等衡量）。"99.99%的客户没有看到任何问题"可能是一个良好状态，也可能是一个糟糕状态，如果问题集中在最重要的客户身上。此外，大多数企业客户会构建高可靠性的路径连接到云服务商，因此端到端可靠性主要由实际服务可靠性决定，而消费者可能仍受互联网服务提供商（ISP）可靠性主导。

　　对于互联网服务而言，完美的可用性并非现实目标，因为互联网本身具有有限的可用性特征。早在2001年，Chandra等人[7]

　　报告称，由于路由问题等各种连接性问题，互联网端点之间可能有1%到2%的时间无法互相访问。这相当于可用性低于"两个九"。换句话说，即使2001年的互联网服务完全可靠，用户平均也只能感知到其可用性不超过99.0%。然而随着时间推移，互联网可靠性已有所改善。2014年Google的测量结果（从Chrome用户视角）显示，到Google服务器的端到端可用性达到99.6%-99.9%，但不同ISP间差异显著。世界某些地区仍因基础设施薄弱和有意断网[8]

　　而经历显著较低的可用性。2024年，发达国家跨ISP的端到端可用性已提升至超过99.95%，发展中国家则为99.8-99.9%。这些数据未包含罕见但影响大的故障，因此可能高估实际可用性。例如，2024年5月12日的双电缆断裂事故导致肯尼亚、坦桑尼亚、卢旺达和乌干达等国长时间断网。

　　除了可靠性和可用性指标，还有两个指标关注故障恢复。恢复时间目标（RTO）是系统可离线的最长时间，规定服务必须恢复的速度。它回答"我们能承受多长时间的停机？"。相比之下，恢复点目标（RPO）是可接受的最大数据丢失量，通过最后一次良好备份与故障时状态之间的时间间隔来衡量。RPO规定备份频率。本质上，RTO关乎停机容忍度，而RPO关乎数据丢失容忍度。

#### 10.1.3.2 严重性

　　硬件或软件故障可能以不同程度影响互联网服务，导致不同的服务级别故障模式。最严重的模式可能需要高可靠性水平，而最轻微的模式可能有更宽松的要求，可通过更经济的解决方案实现。我们将服务级别故障大致分为以下类别，按严重程度降序排列：

- **损坏**：已提交的数据丢失或损坏，且无法重新生成。
- **不可达**：服务宕机或用户无法访问。
- **降级**：服务可用但处于降级模式（例如某些功能不可用）。
- **隐藏**：故障发生但被容错软硬件机制对用户隐藏。

　　不同类别间的可接受鲁棒性水平将有所不同。我们期望大多数故障能被设计良好的容错基础设施屏蔽，使其在服务提供商外部实质上不可见。隐藏的故障可能会影响服务的最大可持续吞吐量，但通过适度的过度配置可以确保服务保持健康。

　　如果故障无法完全隐藏，其最轻微的表现形式是服务质量有所下降。在此情况下，不同服务可能以不同方式引入降级可用性。例如，当网络搜索系统使用数据分区技术提高吞吐量时，可能会丢失部分数据库服务系统[9]

　　。搜索结果将不完美，但在许多情况下可能仍可接受。由于故障导致的优雅降级也可能表现为数据新鲜度降低。例如，用户可能访问其电子邮件账户，但新邮件投递延迟几分钟，或邮箱的某些片段暂时缺失。尽管这类故障也需要最小化，但它们比完全不可用的严重性要低。互联网服务需要特意设计以利用这种优雅降级的机会。换句话说，这种支持通常是特定于应用的，难以隐藏在集群基础设施软件的各层中。

　　一种特别有害的故障类型是关键数据已提交更新的丢失或损坏，尤其是用户数据、关键操作日志或难以或不可能重新生成的相关数据。消费者和企业对数据持久性的期望很高：服务不丢失数据比对所有用户完全可用更为关键。同时，某些数据的重要性较低：例如，网页副本及其对应的索引文件对搜索引擎来说是大量且重要的数据，但最终可以通过重新爬取丢失的分区并重新计算索引文件来再生。因此，存储持久性的最佳设计点将因系统而异，取决于底层数据的价值。

#### 10.1.3.3 根本原因

　　在WSC中，理解故障对其影响整个系统健康的可能性（如导致停机或其他严重服务级别中断）是有益的。Oppenheimer等人[10]

　　在2003年发表的经典论文研究了三个由500多台服务器组成的互联网服务，试图识别服务级别故障的最常见来源。他们得出结论：操作员引起的或配置错误是服务级别故障的最大贡献因素，与硬件相关的故障（服务器或网络）仅占总故障事件的10-25%。

　　奥本海默的研究结果与格雷（Gray）开创性工作的结论基本一致 [11]

　　。格雷的研究并未关注互联网服务，而是考察了1985年至1990年间高度容错的Tandem服务器的现场数据。格雷同样发现，硬件故障仅占总停机事件的小部分（少于10%）。软件故障（约60%）和维护与操作故障（约20%）主导了停机统计。

　　近期研究得出了类似结论：故障主要与软件相关，硬件故障相对较少。例如，对2010年至2017年谷歌事后分析的统计显示，导致停机的前两大诱因是配置错误和二进制文件推送，合计占所有停机事件的68% [2]

　　。主要根本原因包括软件缺陷（41%）、开发流程失败（如缺少测试，20%）以及复杂系统行为（系统间未预见的交互，即“深层”缺陷，17%）。

　　最初看到这两个差异显著的系统中硬件故障导致的停机事件如此之少，可能会感到意外。这些数据并非反映系统硬件组件的底层可靠性，而是表明容错技术在防止组件故障影响高层系统行为方面取得了显著成效。在Tandem系统中，这些技术主要通过硬件实现；而在云服务中，则归功于容错软件基础设施的质量。无论基于软件还是硬件，容错技术在故障具有统计独立性时表现尤为突出，这在硬件故障中通常（尽管并非总是）成立。软件、操作员及维护引发的故障对停机影响较大，因为它们更可能同时影响多个系统，从而形成难以克服的相关性故障场景。

　　除硬件设备故障外，其他因素主导了服务级别中断，因为设计服务以容忍已知硬件故障模式比抵御通用软件缺陷或操作员失误更容易。江等人 [12] 基于39,000多个存储系统的数据研究表明，磁盘故障实际上并非存储系统故障的主要诱因。这一结论与福特等人 [13] 对分布式存储系统可用性的分析一致。在该研究中，基于谷歌Colossus分布式文件系统的数据表明，计划内的存储节点重启事件是节点级不可用性的主要来源。研究还强调了理解相关性故障（短时间内多个存储节点同时故障）的重要性，因为未考虑相关性的模型可能低估节点故障的影响达多个数量级。十五年后，该研究的洞见依然有效。

### 10.1.4 机器级故障

#### 10.1.4.1 重启与停机

　　设计容错分布式系统需要理解服务器级别的可用性。首先，我们考虑总体停机时间，无论其成因（如计划维护、操作系统缺陷或硬件故障）。

　　谷歌的机器级故障和停机统计数据如图10.1和图10.2所示。数据基于对所有机器重启事件及其对应停机时间的六个月观测，其中停机时间指机器因任何原因不可用的完整时间间隔。这些统计涵盖谷歌所有机器，包括维修流程中的机器、升级计划停机以及各类机器崩溃。

![图10.1 2018年谷歌六个月内机器重启情况](../../build/images/chapter_10/chapter_10_fig_1_Machine_restarts_at_Google_over_six_months_in_2018.png)

图10.1 2018年谷歌六个月内机器重启情况

![图10.2 六个月内观察到的机器停机时间](../../build/images/chapter_10/chapter_10_fig_2_Machine_downtime_observed_over_six_months.png)

图10.2 六个月内观察到的机器停机时间

　　图10.1显示2018年机器重启事件的分布。平均而言，50%或更多机器每月至少重启一次。由于谷歌机器数量庞大，尾部数据较长（图中截断在11次以上重启），约5%的机器每周重启超过一次。

　　然而，这种大规模平均会混淆多种效应。例如，新服务器产品推出的前几个月通常会出现高于正常水平的故障率，原因包括制造启动效应、固件和内核缺陷，以及在大量系统投入使用后才显现的偶发硬件问题。同样，新机器的安装和“老化”阶段涉及多次重启。

　　若从分析中排除非生产机器，平均重启率变为约每月一次，主要由谷歌的固件和内核发布流程驱动，该流程支持缺陷修复、功能增强和安全升级。我们还注意到，频繁重启的机器不太可能长期处于活跃服务状态。

　　在2018年另一项内部研究中，计划内的服务器不可用事件被从总机器不可用中剔除。剩余不可用事件（主要来自服务器崩溃或网络不可达）表明，服务器平均可运行多年。这些数据验证了直觉：大多数重启源于计划事件，如软硬件升级。

　　频繁的升级对于保持内核最新以及使Google能够审慎应对紧急安全问题至关重要。例如，当2018年发现Spectre和Meltdown CPU安全漏洞时，Google能够在无需客户操作的情况下更新CPU微码，因此所有客户在漏洞披露时已经处于安全状态。

　　如前所述，Google Cloud的Compute Engine提供实时迁移功能，通过将运行实例迁移到同一区域的其他主机而非要求虚拟机（VM）重启，从而保持虚拟机实例持续运行。因此，物理主机服务器的重启对客户而言大多是不可见的。然而，实时迁移对具有高延迟敏感服务的客户或使用裸金属实例时效果不佳。虽然某些维护（如CPU微码升级）无法对客户隐藏，但通过客户指定的维护窗口（使中断发生在更方便的时间）、减少运行VM所需的代码（从而减少更新需求）、将此类代码从主CPU移至专用处理器，以及设计支持无中断升级的软件，可以降低服务提供商安排的中断的影响和频率。

　　重启统计是容错软件系统设计中的关键参数，但只有将可用性与停机时间数据结合后，才能获得完整的可用性图景——这一点由Berkeley ROC项目[14]

　　此前已阐明。图10.2展示了2018年Google服务器群体的停机时间分布。所有机器的年化平均重启率为12.4次，对应重启间隔时间略少于一个月。x轴显示停机时间，同时对应密度和累积机器分布。数据包括计划性重启和由各种硬件及软件故障引起的重启。停机时间包括机器停止运行直至重启完成且基本节点服务重新启动的所有时间。换句话说，停机时间的结束并非以机器完成重启为标志，而是以机器能够重新承担负载为标志。

　　大约55%的重启事件持续时间少于3分钟，25%的事件持续3到30分钟，其余大部分重启在一天内完成。长时间停机通常对应物理维修与自动文件系统恢复的组合。约1%的重启事件持续超过一天，通常对应系统进入维修状态。平均停机时间略高于10分钟，由此得出的平均机器可用性为99.93%。

#### 10.1.4.2 机器可靠性

　　关于服务器可用性的公开现场数据相对较少。Kalyanakrishnam等人1999年的研究[15]

　　发现，参与邮件路由应用的Windows NT机器的MTTF约为22天，或年化机器故障率超过1,600%。2007年，Schroeder和Gibson[16]

　　研究了洛斯阿拉莫斯国家实验室高性能计算系统的故障统计，发现每CPU每年故障率为0.3次。对于双插槽服务器，这意味着年化机器故障率为60%或MTTF约为20个月。这一服务器故障率比Kalyanakrishnan观察到的低25倍以上。

　　更近期的数据表明，成熟服务器（已度过早期故障期）的崩溃率稳定低于5%的年故障率。图10.3展示了Google机器在2024年六个月期间的故障事件分布（注意对数Y轴）。超过97%的机器未经历任何崩溃，2%经历一次崩溃，少数尾部机器经历多次崩溃。显然，经济型服务器的单机可靠性已取得显著进步，从1999年超过1000%的年故障率降至2009年的60%，再到如今的5%以下。这一趋势并非偶然，因为公共云服务的出现及其不同的可靠性要求，提高了对单机可靠性的关注。

![图10.3 Google在2024年六个月期间的机器崩溃分布](../../build/images/chapter_10/chapter_10_fig_3_Distributions_of_machine_crashes_at_Google_over_six_months_in_2024.png)

图10.3 Google在2024年六个月期间的机器崩溃分布

　　然而，这些可靠性改进仍难以应对规模效应。以每年5%的服务器崩溃率（或19.4年的MTBF）计算，使用2,000台服务器的服务需计划每3-4天发生一次机器崩溃。

　　如果系统能够将虚拟机从故障服务器迁移出去，虚拟机的可靠性可显著超过底层硬件。具体而言，许多硬件故障是内存故障，频繁的奇偶校验错误可能预示实际数据丢失事件。即使内存确实发生不可恢复错误，没有内存映射到故障内存单元的虚拟机仍可迁移到健康机器。因此，GCE虚拟机的理论平均寿命通常可达10年以上。也就是说，如果客户不主动干预，虚拟机可在十年以上无故障运行。实际上，大多数虚拟机会更早重启，因为客户升级其客户机内核或为应用变更重启虚拟机。

#### 10.1.4.3 机器崩溃的原因

　　在考虑单个机器崩溃的原因时，人们可能会倾向于询问这是由硬件还是软件引起的。诚然，某些操作系统错误会导致机器崩溃，并且严格属于软件范畴。然而，现代硬件包含大量固件和微码，模糊了这一界限，即使那些蚀刻在硅片中的缺陷，也常常受到逻辑保护，允许通过软件更新控制其使用。

　　我们认为更有用的区分标准是：机器崩溃是否由特定硬件单元的行为引起，还是在整个硬件集群中普遍存在。在前一种情况下，原因通常是制造缺陷或晚期磨损，适当的做法是通过更换组件来修复机器。在后一种情况下，无论进行多少次相同组件的替换都无法解决问题，此时我们面对的是必须识别并修复的错误。

　　可靠地识别机器崩溃的根本原因通常具有挑战性，因为在许多情况下，瞬态硬件错误很难与操作系统或固件错误区分开来。我们依赖组件级诊断来识别超出规范的行为。

　　过去十年中，这些诊断工具有了显著改进，这在两个方面具有重要意义。首先，改进的诊断使维修流程能够更准确地识别并替换故障组件，这意味着我们看到的重复故障更少，整体故障率更低。其次，改进的诊断使我们能够识别出谷歌集群中机器崩溃率的以下三个趋势。

　　历史上，内存故障是机器崩溃的最常见原因。故障通常使用FIT（Failure In Time，故障率）来表征，该单位表示每10⁹小时发生的故障次数。2009年的一项研究[17]

　　评估了谷歌服务器群的DRAM错误，发现多个DIMM技术的FIT率显著高于此前报告的数值（25,000至75,000之间）。这意味着每年约有三分之一的谷歌机器会受到可纠正内存错误的影响。然而，由于ECC保护，每年只有约1.3%的机器会经历不可纠正的内存错误。2012年的一项后续研究[18]

　　发现，大量DRAM错误可归因于硬性（非瞬态）错误，并建议简单的页面退役策略可以在牺牲系统中极小比例DRAM的情况下，屏蔽生产系统中大部分DRAM错误。

　　在过去十年中，DRAM的可靠性得到了提升。2023年的一项研究[19]

　　收集了谷歌多个数据中心数万台服务器的数据。服务器DRAM使用了Chipkill ECC[20]

　　，观察到的FIT率为每设备70-100次，较前几年的水平有了显著改善。有趣的是，由宇宙射线击中DRAM并翻转比特电荷水平引起的瞬态错误约占所有错误的三分之一。

　　与此同时，由承载机器操作系统引导磁盘的启动磁盘故障引起的故障也大幅减少。最初基于磁盘驱动器构建并与其他数据存储共存时，启动磁盘的丢失是机器崩溃的主要来源。与其继续采用这种架构，转向使用小型、轻负载SSD的"无存储"计算服务器已几乎消除了此类故障。

　　在解决这些故障源后，处理单元（CPU和卸载处理器）故障的比例开始上升。对此，通过改进诊断以指导具体维修，以及改进负载测试和大规模调试，处理单元的故障率得到了有效控制。

　　最终我们得到一个平衡的故障分解，其中CPU故障、RAM故障、网卡和卸载处理器故障以及操作系统故障的贡献大致相当。并非所有故障都能被诊断，这也是持续改进的领域。我们认为这种平衡反映了成熟技术生态系统的特征，其中导致故障的突出因素已逐步减少。

　　机器学习训练工作负载对故障比云工作负载更为敏感，因为它们涉及高度同步的计算，单个机器故障会导致整个训练过程停止。即使有自动故障处理机制，这些故障仍会影响可用吞吐量。例如，在为期54天的Llama3训练运行中，16K-GPU集群遭遇了约320次硬件故障，导致训练吞吐量下降约10%[4]

　　。

### 10.1.5 存储错误

　　存储设备可能完全失效（整个设备无法使用）或部分失效（某些数据无法再读取）。基于NetApp和威斯康星大学[21]

　　、卡内基梅隆大学[22]

　　以及谷歌[23]

　　数据的三篇经典2007年研究考察了磁盘驱动器的故障特性。这些大规模现场研究中，硬性故障率（以年化替换组件率衡量）介于2%至4%之间。Bairavasundaram等人[21]

　　特别研究了潜在扇区错误率——这是衡量数据损坏频率的指标。在超过150万块磁盘的样本中，他们观察到在32个月内，所有磁盘中不足3.5%会发展出任何错误。

　　Pinheiro等人[23]

　　和El Sayed等人[24]

　　研究了环境温度对磁盘可靠性的影响。这两项现场研究都表明，只要磁盘温度低于45$^\circ$C，大多数磁盘错误似乎与温度无关。然而，新型磁盘以及SSD似乎对温度更为敏感。

　　固态硬盘（SSD）在原始比特存储层相对不可靠，但在块层具有高度可靠性，因为它们采用了广泛的错误检测和纠正逻辑。然而，SSD的可靠性和耐久性受到两个基本限制。首先，SSD的比特只能被写入有限次数：在写入新数据之前，破坏性的块擦除操作会重置比特，然后通过高压“编程”周期设置新比特。每次编程/擦除（P/E）循环都会略微降低存储介质的性能，因此在一定循环次数后，原始比特错误率开始上升（即新写入可能无法正确设置所有比特）[25]

　　。SSD的擦除块相对较大，介于1到100兆字节之间。为了允许小于整个块的写入，每个块被细分为至少4-16千字节的页面。

　　这种退化变得显著前的P/E循环次数即为SSD的寿命或耐久性[26]

　　；另一种度量是每日驱动器写入量（DWPD），即在保修期内每天每个字节可以被写入的次数。不幸的是，耐久性随着密度增加而下降：低容量（SLC）SSD提供10,000次以上的擦除循环，而最高容量SSD（当前为TLC和QLC）分别提供约3,000和1,500次P/E循环。因此，如果一个4TB的TLC驱动器每天接收12TB的写入流量（140MB/秒），即3 DWPD，它将在1000天后开始失效。幸运的是，高密度SSD包含更多字节，因此一个8TB、耐久性为1,500次循环的SSD可以承受与4TB、耐久性为3,000次循环的SSD相同的平均写入速率。因此，在实践中，耐久性是一个可解决的问题[27–29]。

　　当对SSD的物理写入大于逻辑写入时，就会发生写入放大。由于SSD只能以页面为单位进行重写，最小的物理写入是一个页面写入。如果应用程序更新存储在SSD上的文件中的单个字节，设备仍会写入完整的物理页面（最终会擦除旧页面）。因此，一个字节的逻辑写入会变成4到16KB的物理写入，写入放大因子达到4-16,000！因此，SSD最适合使用日志结构存储的系统，该系统将写入合并到仅追加的日志中。

　　SSD的兴起带来了更多关于其可靠性的研究。2015年的一项研究[30]

　　提供了谷歌SSD在原始NAND错误模式层面的可靠性洞察。2019年阿里巴巴对近100万块SSD的相关故障进行了研究[31]

　　，与[13]

　　类似，但目标是SSD而非硬盘。

　　最后，即使驱动器断电，SSD数据也会退化！NAND SSD通过将电子置于“栅极”区域来存储数据。与设计为长时间保持电荷的DRAM不同，该栅极在活动操作（编程）期间高温是有益的：它使硅更导电，从而在编程/擦除操作期间增加电流流动。这会减少对隧道氧化物的应力，提高其在栅极区域内保持电子的能力，从而改善单元的耐久性。

　　但当断电时，随着温度升高，导电性再次增加，浮动栅极中存储的电荷会更快泄漏。最终，足够的泄漏会改变单元的电压状态，导致数据无法读取[25, 32, 33]。退化速率遵循阿伦尼乌斯定律，即每升高10°C，退化速度会加快k倍，k为特定技术因素。实际情况更为复杂[25, 34]。企业级NAND SSD通常保证在室温下断电后至少三个月的数据保持能力，但在对抗性高温环境下，数据保持时间可能显著缩短。

　　总体而言，SSD可靠性并不主导整个存储系统的可靠性。在系统层面，2018年对Azure故障的研究[35]

　　试图对112起报告事件（对用户或系统监控可见）进行分类。大多数事件被认为具有软件根本原因，这是论文的重点，硬件故障仅占报告事件的不到5%。虽然该研究并非专门针对存储系统，但硬件故障确实对存储系统故障的贡献相对较小，我们预计这一情况在可预见的未来不会改变。从根本上说，系统可靠性的程度取决于我们必须创新和改变的速度。硬件/平台抽象（块设备；NVMe等）相对稳定，因此过去有效的可靠性框架（冗余码、标准化监控和故障处理）很可能继续有效。同时，在软件和运维方面，我们必须持续演进和改变以满足新的业务需求、工作负载、API和其他要求。这种创新速度最终代表了整体可靠性的最大限制。

### 10.1.6 故障预测与定位

　　预测可能故障组件是否会引发未来应用程序故障，可以将故障对用户的可见性屏蔽，尤其是当我们足够早地预测到故障时。这些预测涉及较短的时间范围——准确预测内存模块在接下来10年内会故障并无太大意义。

　　机器学习模型可以识别影响应用程序的故障早期指标，并已取代传统启发式方法。模型可以校准以权衡误报和漏报的成本。此外，它们能够发现新信号并适应新一代硬件。

　　即使模型的准确性不够完美（这通常是实际情况），故障预测仍然具有价值。例如，Google开发的一种检测导致静默数据损坏的故障CPU的模型[36]

　　，在引导昂贵的筛选工作方面取得了显著成效。由于故障机器非常稀少（每1000台机器少于1台），即使一个模型仅有30%的精确度，也能显著提升筛选效率。该模型已经取代了繁琐且召回率低的人工制定规则。

　　Google的另一款模型基于观察到的可纠正错误的空间和时间模式来预测DRAM故障。尽管该模型的误报率较高，但其性能仍优于遗留的启发式解决方案。该模型的低预测准确度（约50%）不足以提供足够强的信号直接将机器送修，但被预测为故障的机器是迁移工作负载并运行高侵入性内存扫描以确认坏DIMM的良好候选对象。

　　Pinheiro等人[23]

　　描述了Google早期尝试基于通过自监测分析与报告技术（SMART）标准获取的磁盘健康参数创建磁盘驱动器故障预测模型的工作。他们得出结论：此类模型不太可能以足够的准确性预测单个驱动器的故障，但它们可用于推断设备组的预期寿命，这对优化备件供应非常有用。Google与Seagate最近的合作通过基于机器学习的模型实现了98%的高准确度，但仅预测了35%的总故障[37]

　　。学术论文[38, 39, 31, 40]得出了类似结论：预测单个磁盘故障是一个大海捞针的问题。另一方面，识别磁盘故障数量（年度化故障率）则更容易解决，且仍然有用，因为存储冗余方案的选择基于群体级别的故障情况。

### 10.1.7 故障修复

　　高效的修复流程对WSC的整体成本效率至关重要。处于维修中的机器实际上处于停机状态，因此机器维修时间越长，整个设备群的可用性就越低。此外，修复操作在备件和熟练劳动力方面都具有较高的成本。最后，修复质量——即修复操作实际解决问题的可能性以及准确确定哪个（如果有的话）组件存在故障的可能性——会影响组件费用和平均机器可靠性。

　　损坏的机器最终必须进行修复。传统场景中，需要立即进行修复时，必须提前准备昂贵的备件并产生额外成本以派遣服务技术人员到场。当我们能够批量处理维修时，可以降低每次维修的成本。作为参考，提供24小时内现场维修的IT设备服务合同通常每年成本为设备价值的5–15%；4小时响应时间可能使成本翻倍。

　　相比之下，大型服务器农场的维修成本更低。为说明这一点，假设一个WSC的规模足以让全职维修技术人员保持忙碌。假设每次维修耗时1小时，年故障率为5%，那么拥有40,000台服务器的系统就足够。实际上，这个数字会小得多，因为同一技术人员还可以处理安装和升级。进一步假设技术人员每小时成本为100美元，平均维修需要的备件成本为系统成本的10%。这两个假设都偏高。即便如此，对于每台（假设）成本为10,000美元的服务器集群，我们得出每台服务器的年成本为$5\%*(\$ 100 + 10\% * \$ 10,000) = \$ 55$，即每年0.55%。换句话说，保持大型集群健康运行的成本相当低廉。

　　此外，当数以万计的机器在运行时，可以收集和分析大量机器健康数据，以创建用于健康判断和诊断的自动化系统。图10.4所示的Google系统健康基础设施是利用这一大规模数据源的监控系统的一个例子。它持续监控每台服务器的配置、活动、环境和错误数据。这些信息以时间序列形式存储在可扩展的存储库中，可用于各种分析，包括使用机器学习方法建议最适当维修操作的自动化机器故障诊断工具。

![Fig. 10.4 Google的系统健康监控与分析基础设施](../../build/images/chapter_10/chapter_10_fig_4_Googles_system_health_monitoring_and_analysis_infrastructure.png)

图10.4 Google的系统健康监控与分析基础设施

　　除了执行单个机器诊断外，系统健康基础设施还有其他用途。例如，它监控新系统软件版本的稳定性，并已帮助在大量机器中定位特定批次的缺陷组件。它在长期分析研究中也具有价值，如前一节提到的磁盘故障研究，以及数据中心级电源供应研究[41]

　　。

### 10.1.8 容错

　　在系统描述中，我们常用$N$表示在满负荷下提供服务所需的服务器数量，因此$N + 1$描述了一个具有一个额外副本以实现冗余的系统。常见配置包括$N$（无冗余）、$N + 1$（容忍单点故障）、$N + 2$（“可并发维护”，即使一个单元因计划维护离线时也能容忍单点故障）和$2N$（镜像每个单元）。

　　具有大量内部复制以提高容量（横向扩展）的系统能够以极低成本实现冗余。例如，若需要100个副本处理日常峰值负载，则采用$N + 2$配置仅需2%的开销即可实现高可用性。跨多个区域部署的超大规模服务通常采用区域性$N + 1$或$N + 2$配置，即在容忍一个区域故障的同时，第二个区域可进行维护（通常为软件升级）。由于区域本身具有高度可靠性，服务所有者可选择$N + 1$配置，并在非高峰时段进行升级（此时较低的请求量会使服务处于$N + 2$状态，因为日常低谷期的$N$值更低）。

　　此类系统对故障的容忍度极高，以至于操作人员可能无法察觉剩余的内部冗余量，或者说无法判断系统距离临界点有多近。在这种情况下，系统可能从正常运行突然崩溃：前一秒一切正常（100%请求成功），下一秒就全面瘫痪。因此，必须在服务层面和机器基础设施层面监控隐藏故障和冗余容量，使故障既可被良好容忍，又能被操作人员及时发现。良好的监控系统能够在内部冗余接近容错软件层处理极限之前，促使操作人员采取纠正措施。

### 10.1.9 区域与区域级故障

　　虽然Google搜索等超大规模服务在全球多个区域运行，但大多数小型应用仅运行于单一区域，部分企业应用甚至仅运行于单一可用区。造成这种现象的原因之一是运营成本：小型服务无需多副本扩展，因此为可用性保留多副本会变得昂贵。另一个原因是开发成本：构建多区域服务更为复杂，尤其是原本为单数据中心设计的企业应用。

　　为支持这些用例，底层系统栈需要提供足够的可靠性和持久性。单可用区高可用性（如99.99%）难以实现，因为单个软件或物理故障（如错误更新或断路器故障）即可导致整个可用区瘫痪。同样，单可用区持久性也几乎无法保证，因为存储于单一建筑中的数据可能因火灾或洪水等局部灾难而丢失。因此，具有高可用性或持久性需求的应用不应部署于单一可用区。同时，最底层的可用区系统栈应尽量减少此类故障的影响，使得只有最严重的事件才会导致重大中断或数据丢失。

　　为实现这一目标，可用区基础设施通常提供具有可用性保障的资源分配和作业调度，并通过并发维护消除计划性停机作为开销来源。图10.5展示了此类集群架构的示意图[42–44]。

![Fig. 10.5 高可用集群架构](../../build/images/chapter_10/chapter_10_fig_5_Highly_available_cluster_architecture.png)

图10.5 高可用集群架构

　　系统栈的基础层为机器提供电力和冷却。通常设计目标是构建电力和冷却系统的容错且可并发维护的物理架构。为实现高可用性，集群调度器将作业分散到这些故障单元中。类似地，存储系统的冗余需求部分取决于因电力或冷却事件可能导致同时故障的集群比例。因此，在满足可用性和持久性要求的前提下，更大规模的集群可降低存储开销并提升作业调度效率。

　　典型的集群网络架构（如第6章所述的Jupiter设计）通过网络架构冗余和部署物理多样性实现高可用性。它还专注于必要协议的健壮软件和可靠的带外控制平面。鉴于集群调度器的分布需求，Jupiter还支持集群内统一的带宽以及网络控制平面的弹性机制，此外还具备数据路径多样性。

　　运行于Borg（Google的大规模集群管理系统）上的应用应使用复制、将持久状态存储于分布式文件系统中（如适用则定期快照）等技术处理单机故障事件。Borg通过自动重新调度失败任务（必要时迁移至新机器）减轻故障影响，并通过将应用分散到机器、机架和电源域等故障域中减少相关性故障。

　　最后但同样重要的是，整体存储系统具有高可用性，其错误处理方式如第10.1.5节和第6章所述。

　　这些能力共同构建了适合大量大小型服务的高可用集群。在Google Cloud Platform（GCP）等云平台中，通过可用区和区域的概念向客户暴露可用性[45]

　　。单可用区应用可靠性最低（约99.7% [46]

　　），而双区域应用可达到99.998%的可用性。

　　主要公有云的区域和可用区定义非常相似，唯独Azure存在多个仅包含两个可用区的区域。

　　Google内部维护集群到可用区的映射关系，以满足适当的产品服务等级协议（SLAs）要求（例如Google Compute Engine SLAs [48]

　　）。云客户被鼓励在GCP上开发高可用和容错应用时利用可用区和区域的抽象概念。

　　图10.6展示了计算区域与区域的代表性映射关系。像Compute Engine这样的服务可能存在于区域层级，提供跨区域负载均衡或在任意区域启动批处理作业等功能。它也以区域API的形式提供，执行特定于单个区域的功能。这种区分使客户能够根据具体需求选择可靠性策略。例如，云原生应用可通过使用区域负载均衡和区域数据库服务，将区域故障处理委托给云提供商。而运行高可用性应用的客户，若在两个区域部署主备实例，则可通过仅使用区域特定API来避免暴露于云提供商区域API的中断风险。

![Fig. 10.6 Structure of a cloud service with zones and regions](../../build/images/chapter_10/chapter_10_fig_6_Structure_of_a_cloud_service_with_zones_and_regions.png)

图10.6 带区域和区域的云服务结构

### 10.1.10 静默数据损坏与错误执行

　　我们习惯于认为计算机具有故障停止特性且计算结果正确，大多数系统软件也隐式依赖这一假设。例如，当我们相加两个数字时，会隐式假设结果确实是正确的总和。

　　不幸的是，尽管硬件几乎总是符合这些预期，但极少数情况下（例如每万亿条指令一次）可能不会。芯片制造并非完美，但复杂的制造测试阵列确保其在规格范围内运行。几十年来，此类制造测试被证明是可靠的，产品每百万件仅有数十个缺陷部件。

　　然而，如第6章所述摩尔定律放缓也导致了新的隐蔽可靠性问题。具体而言，随着特征尺寸日益缩小、计算结构日益复杂以及为提升性能而增加的硅片专业化，制造测试未检测到的瞬态计算错误变得更为常见[36, 47, 49, 50]。这些缺陷无法通过微码更新等技术完全缓解，且诊断极为困难。例如，它们可能与处理器内特定组件相关，允许微小代码变更引发显著可靠性变化。更糟的是，这些故障往往是“静默”的：唯一症状是错误计算。（静默错误之所以可能，是因为并非所有处理器路径都受错误检测或纠正逻辑保护。）

　　谷歌的广泛研究表明，此类静默错误执行错误存在多种类型，发生频率远高于软件工程师预期[36]

　　。这些错误不仅不是制造硬件故障背景率的渐进增加，有时甚至在初始安装后很久才显现。除了未捕获错误的固有风险外，此类静默数据损坏还会导致调试此类错误时产生大量软件运维负担。在工作负载跨机器迁移或通信“影响范围”较大的分布式环境中，这些错误还可能引发级联故障。

　　这些日益增加的静默数据损坏错误需要相应加强WSC可靠计算的新技术。首先，我们需要更成功地预防这些错误的发生。设备级分析[49]

　　表明，它们由标准设备缺陷（边缘晶体管）引起，但如果边缘晶体管仍能工作但引入高层数据流的时序错误，则现有制造测试无法检测。其次，由于许多此类错误仅在WSC规模部署时才显现，且晶体管可能在设备老化后才失效，我们需要改进现场测试，开发监控现场老化和磨损的软件，并以低开销实现大规模可靠性异常的主动检测与响应。此外，我们需要在WSC设计的各个方面考虑新的WSC系统级优化：从硬件（设计、验证、制造、筛选和老化测试）到应用（计算和数据不变量如校验和、计算复制、数据冗余、采样不变量等）。更多细节见[51]

　　。

### 10.1.11 运维实践

　　迄今为止，本节重点讨论了可靠性的物理和技术方面。通常，运维实践对可靠性的影响甚至超过硬件或软件功能的改进。对此领域的广泛讨论，我们建议感兴趣的读者参考《SRE手册》[2]

　　，但以下将简要突出几个关键方面。

　　变更管理可能比任何其他运维实践对可靠性的影响更大。大多数中断都是由变更引起的：新二进制文件存在测试中未发现的错误，新交换机布线错误，安装附近新设备时某设备断电，技术人员准备维修时打开错误的断路器，配置变更因配置文件截断导致服务器下线，等等。

　　由于这些风险，传统IT实践倾向于限制变更，但超大规模企业需要支持高速产品迭代，每天或每周对众多服务和应用进行变更。此外，超大规模运营需要持续频繁的运维变更：每天可能安装或修复数千台服务器，建筑或网络路径被新增或退役，对等端口被启用，等等。因此，变更管理需要自动化，并以可靠性为核心。

　　五个关键实践较为普遍[52]

　　。

1. 故障域隔离。系统设计者应识别故障域（例如，共享电源、冷却、软件控制等的物理实体分组），并在这些域之间尽可能实施隔离。隔离可最大限度降低故障的"冲击半径"超出域边界的风险。故障域隔离还能减少灾难恢复期间的锁定风险，因为适当的隔离要求系统避免在启动故障域时涉及循环依赖（例如，集群网络服务不能依赖分布式存储服务，而该存储服务又依赖集群网络服务）。实践中，系统设计者需要在最小化冲击半径与最小化系统复杂性和成本之间取得平衡。

2. 渐进式、受监督的变更部署。错误操作可能导致服务中断或违反故障域隔离。为缓解这些风险，变更应逐步部署（例如，按区域逐步部署）。仅渐进式部署本身并不能提高安全性；在整个部署过程中必须密切监控系统健康状况，否则系统仍会面临"缓慢崩溃"的风险，即服务行为逐渐但持续退化。为应对维持业务所需的操作量，系统必须在安全性和操作速度（例如，并发级别）之间取得良好平衡。

3. 监控并维护不变性。在变更部署期间应监控安全性不变性以维持系统健康。黑盒指标（不假设对网络内部实现细节的了解，因此反映用户视角的指标）能有效检测服务行为开始退化时的故障，无论根本原因是什么，因为它们准确捕捉用户实际体验的条件，但无法在退化发生前进行检测。白盒不变性（即利用其子系统实现细节的指标，例如"至少应有2个副本响应"）可以早期发现问题，但难以泛化以覆盖广泛的系统交互。

4. 预留容量余量。预留比严格需求更多的容量以应对流量可提高安全性。例如，余量确保当管理操作（尤其是需要人工技术人员介入的操作）卡顿时，该操作可以保持暂停状态而不会危及未受影响的网络部分发生拥塞。

5. 快速恢复。快速恢复可限制停机时间。实践中，恢复通常需要人类理解情况并确定恢复策略。在存在大量进行中的变更的系统中，并不总是显而易见需要回滚什么。系统也可能以无法通过回滚恢复的方式失败，例如，如果停机导致数据丢失，或阻止访问系统本身。

　　此类实践可通过培训和标准流程（如变更审查）来执行，并可通过软件系统支持。例如，Google的CAPA系统[52]

　　采用中央代理：自动化管理系统不能直接执行变更，而是将其提交给代理执行。作为生产状态的唯一修改者，代理可以强制执行诸如渐进式部署等不变性。

　　同样，物理变更需要自动化才能可靠[53]

　　。在超大规模网络中，许多物理变更会并发发生，因为安装、启用、升级和维修将在许多地点同时进行。如果没有详细模型来准确描述网络中数百万设备，安全变更将不可能实现。
