## 2.2 数据中心建筑与基础设施

　　一个园区通常包含一个或多个数据中心建筑。有时，单个建筑内会包含多个具有高度独立基础设施的仓库规模计算机（WSC），即每个WSC拥有独立的供电、制冷和网络基础设施，并通过多小时级防火墙分隔——即使某一分区发生火灾，相邻分区仍可继续运行。例如，图2.2中康瑟尔布拉夫斯园区航拍图顶部的建筑包含三个独立的WSC（它们外观不完全相同，因为最初左侧设计的WSC与后续两个WSC在设计上有所调整）。图2.3展示了服务器大厅内部，图2.4则展示了冷却大厅的部分区域。

![Fig. 2.2 Aerial view of Google data center, Iowa, USA](../../build/images/chapter_2/chapter_2_fig_2_Aerial_view_of_Google_data_center_Iowa_USA.png)

图2.2 美国爱荷华州谷歌数据中心航拍图

![Fig. 2.3 Power and network distribution](../../build/images/chapter_2/chapter_2_fig_3_Power_and_network_distribution.jpg)

图2.3 供电与网络分布

![Fig. 2.4 Data center cooling hall](../../build/images/chapter_2/chapter_2_fig_4_Data_center_cooling_hall.jpg)

图2.4 数据中心冷却大厅

　　WSC建筑承载着支撑仓库规模计算的计算、网络和存储基础设施，其建筑设计会直接影响关键WSC属性。例如，在第5章我们将讨论建筑设计方案（以及不同等级的数据中心建设）如何显著影响WSC的可用性与正常运行时间。

　　WSC采用复杂的供电设计。在其运营规模下，WSC的耗电量往往超过中型城市。因此，它们采用整体供电设计方案，将电力从电网传输至变电站，再经配电单元（PDU）、母线槽，最终送达服务器板上的电源轨和电压调节器。该设计还包含相应的备份与冗余机制，如不同拓扑层级的不间断电源（UPS）、发电机和备用电池。例如，康瑟尔布拉夫斯园区右侧设有两座大型高压变电站，分别连接区域最高电压电网，并配备多台大容量变压器。第5.2节将更详细地讨论供电设计。

　　所有这些电力最终转化为热量，因此WSC采用端到端的复杂冷却解决方案，包含多级热交换回路：从数据中心楼层通过风扇盘管冷却的循环空气，到热交换器和冷水机组，直至通过蒸发或辐射将热量排放到外部环境的冷却单元（图2.5）。第5.3节将更详细地讨论冷却系统。

![Fig. 2.5 Cooling towers and water storage tanks](../../build/images/chapter_2/chapter_2_fig_5_Cooling_towers_and_water_storage_tanks.jpg)

图2.5 冷却塔与储水罐

　　建筑设计与服务器设计无法完全分离。例如，建筑的功率密度限制了单根短距离光缆覆盖半径内可部署的服务器数量，从而影响密集连接服务器集群或加速器的最大规模，或构建更大规模集群时所需昂贵光模块的成本。同样，机架的冷却方式可能使加速器的液冷方案更容易或更难以实施。因此，在不了解服务器设计的情况下难以确定"最佳"数据中心设计，反之亦然；有时在数据中心层级增加少量成本，可在机架或服务器层级节省更多费用。最后但同样重要的是，数据中心的使用寿命超过20年，因此其设计不仅要适配当前服务器代际，还需适配十年后新推出的服务器。
