## 5.1 数据中心基础设施基础

### 5.1.1 从地球到园区再到建筑

　　互联网和云服务运行在一个全球规模的计算机上，其工作负载分布在全球多个数据中心建筑中。这些数据中心设计用于容纳计算、存储和网络基础设施。建筑的主要功能是为设备和人员提供所需的公用设施：电力、制冷、空间和安全。按照经典物理学定义，数据中心本身几乎不产生有用功。除了少量输出的光子外，所有消耗的能量都会转化为热量。为设备提供输入能量并随后移除废热是数据中心设计的核心，也是非计算成本的主要组成部分。数据中心建设成本大致与所提供的电力成正比，通常在每瓦5-20美元范围内（参见第8章），具体数值会因规模、位置和设计差异而显著变化。

### 5.1.2 数据中心的基本结构

　　数据中心规模差异显著，通常以关键负载功率（IT设备可连续供电的总功率）来描述。传统企业服务器部署在小于5,000平方英尺（450平方米）且关键负载功率低于1兆瓦的数据中心中[1, 1, 2]。为多家公司服务器提供托管服务的商业数据中心（通常称为托管数据中心或"colos"）规模更大，可支持数十兆瓦的关键负载。大型云服务商的数据中心规模相似，但通常比colos更大。有时多个数据中心会集中在一个园区内。大多数数据中心为单层建筑，少数为多层建筑（图5.1）。WSC数据中心园区的关键负载功率通常超过100兆瓦。

![Fig. 5.1 Different Google data centers](../../build/images/chapter_5/chapter_5_fig_1_Different_Google_data_centers.png)

图5.1 不同的Google数据中心

　　数据中心建筑包含多个组件。机械设备区（或中央公用设施楼）容纳冷却系统，如冷却塔和冷水机组。电气设备区安装电气设备，如发电机和配电中心。在数据中心内部，主服务器大厅布置计算、存储和网络设备，按热通道和冷通道（在某些数据中心还包括热通道封闭结构）组织。服务器楼层还可设置运维工程师的维修区域。大多数数据中心还设有专门的网络区域，包括集群间、园区级和长途连接，以及独立的设施管理网络。鉴于网络对数据中心可用性的关键作用，网络区域通常配备额外的物理安全措施和高可用性特性以提高可靠性。

　　数据中心建筑设计遵循防火、非燃烧材料等既定规范[3]，设计通常包含复杂的访问安全措施，包括环形锁、金属探测器、安保人员和广泛的摄像头网络。YouTube上的一个视频巡游[4]展示了现实世界设施的安全设计。

　　图5.2展示了爱荷华州康塞尔布拉夫斯市Google数据中心园区的航拍图。图5.3聚焦单个建筑，更详细地突出了一些典型组件。

![Fig. 5.2 Aerial view of a Google data center campus](../../build/images/chapter_5/chapter_5_fig_2_Aerial_view_of_a_Google_data_center_campus.png)

图5.2 Google数据中心园区航拍图

![Fig. 5.3 A Google data center building](../../build/images/chapter_5/chapter_5_fig_3_A_Google_data_center_building.png)

图5.3 Google数据中心建筑

　　图5.4展示了典型数据中心架构的组成部分。除IT设备（第6章讨论）外，数据中心的两大主要系统提供电力输送（红色标注）和制冷（绿色标注）。我们在5.2节将详细讨论这些系统。

![Fig. 5.4 The main components of a typical data center](../../build/images/chapter_5/chapter_5_fig_4_The_main_components_of_a_typical_data_center.png)

图5.4 典型数据中心的主要组件

### 5.1.3 数据中心分类：Tier等级

　　数据中心设计通常采用四级分类体系[5]。专注于数据中心的专业服务机构Uptime Institute倡导基于电力输送、不间断电源（UPS）、制冷输送和冗余性的四级分类体系[6]。

- Tier I数据中心具有单一的电力输送、不间断电源（UPS）和制冷输送路径，无冗余组件。
- Tier II数据中心在此基础上增加冗余组件（N + 1），提升可用性。
- Tier III数据中心具有一个主用和一个备用公用设施输送路径。每条路径均包含冗余组件且可并发维护。两者共同提供冗余，允许计划性维护时不停机。
- Tier IV数据中心具有两条同时运行的电力和制冷输送路径，每条路径均包含冗余组件，设计上应能容忍任何单个设备故障而不影响负载。

　　Uptime Institute 的规范侧重于数据中心的高层性能要求。该规范暗示了拓扑结构，而非规定具体组件清单以满足需求。值得注意的例外包括备用柴油燃料和水的存储量，以及 ASHRAE 温度设计点 [7]。在 Uptime 标准中，许多架构都能实现特定的 Tier 分类。相比之下，TIA-942 标准更具指导性，明确规定了多种实施细节，如建筑结构、天花板高度、电压等级、机架类型和跳线标签。

　　正式申请 Tier 分类需要大量工作，并需由认证机构进行全面审查。因此大多数数据中心并未获得正式评级。大多数商业数据中心位于 Tier III 和 Tier IV 之间，在建设成本与可靠性之间寻求平衡。通常，最低子系统评级（制冷、供电等）决定了数据中心的整体 Tier 分类。

　　现实中的数据中心可靠性强烈依赖于运营组织的质量，而不仅仅是设计。行业内的理论可用性估计范围从 Tier II 数据中心的 99.7% 到 Tier III 和 Tier IV 的 99.98% 和 99.995% [6]。然而，实际可靠性往往受这些计算未包含的因素主导；例如，Uptime Institute 报告称超过 70% 的数据中心停机是人为错误导致的，包括人员配置、维护和培训方面的管理决策 [6]。此外，在持续集成和软件交付环境中，软件引发的停机占主导地位。还有应用特定的考量因素。例如，回顾第 3 章的讨论，我们探讨了超大规模工作负载与新兴云和机器学习工作负载在可靠性和正常运行时间权衡上的差异。

　　5.4.2 节还讨论了另一种视角，即如何根据基础设施准备就绪程度将数据中心建筑视为“外壳”。

### 5.1.4 云计算和 AI 对数据中心设计的影响

　　传统上，支撑 WSC 数据中心设计的关键设计理念是规模经济，并针对超大规模工作负载和系统进行定制化设计。但如第 3 章所述，当今的 WSC 因云计算和 AI/ML 工作负载呈现出更多样化。

　　特别是机器学习工作负载通过显著提高功率密度，为数据中心设计带来了新的挑战。作为示例，图 5.5 展示了两种功率密度分布曲线。左侧曲线显示传统计算和存储系统的混合，右侧曲线则展示了引入机器学习机架的影响。曲线右移表明加速器系统的功率密度增加。与传统服务器每机架 10-30kW 相比，加速器系统可达到 50-200kW/机架，未来几代甚至更高。低密度传统服务器与高功率密度新兴加速器的双峰分布促使新的设计权衡，以支持更广泛的功率范围。

![Fig. 5.5 Power density distributions with and without accelerators](../../build/images/chapter_5/chapter_5_fig_5_Power_density_distributions_with_and_without_accelerators.png)

图5.5 加速器存在与否的功率密度分布

　　机器学习工作负载在可用性和正常运行时间要求方面也与云和超大规模工作负载存在差异。如第 3 章所述，这些工作负载具有批量同步特性，更注重吞吐量，并具备检查点重启机制和客户服务水平协议（SLO），使其对偶发基础设施停机更具容忍度。因此，与通常需要 Tier-3 或更高级别数据中心的企业云工作负载相比，某些机器学习工作负载（尤其是训练工作负载）可能使用类似 Tier-1 的数据中心。如前所述，这些层级间的成本差异相当显著，导致数据中心设计出现新的权衡。

　　云数据中心部署带来了不同的考量。它们引入了更多的地理多样性，以匹配客户要求的广泛多样性，并对区域和区域隔离提出了更严格的要求。此外，相对于超大规模和机器学习工作负载偏好的大规模部署，云部署更倾向于“按需付费”模式，特别是在新地点扩展时，数据中心容量以更小规模逐步部署，因此更关注部署速度而非单纯的大规模成本效率。

　　我们将在下文中深入探讨数据中心关键要素——供电子系统和制冷子系统时，分析这些考量如何改变 WSC 数据中心的设计权衡。
