## 5.2 数据中心供电系统

### 5.2.1 整体电力输送架构

　　电力首先通过公用电网变电站进入系统，该变电站将高压（通常为110 kV及以上）转换为中压（通常低于50 kV）。中压用于场站级配电至主配电中心（也称为单元变电站），其中包含主开关设备和中压至低压变压器（通常低于1000 V）。从这里开始，电力通过低压线路进入建筑，输送至不间断电源（UPS）系统。UPS开关设备还从柴油发电机组获取第二路同电压输入，当市电中断时柴油发电机自动投入运行。UPS输出通过数据机房配电单元（PDU）输送到机房内。PDU是电力转换与分配架构的最后一层，将独立电路分配至顶部母线或单个机架。

　　大型数据中心的传统交流配电方案如图5.6所示。该拓扑结构被称为"径向"架构，因为电力从一对提供冗余的中压母线向整个机房地板辐射式分布。低压（400-480 V）交流电通过多个PDU输送到机房内，每个PDU由市电降压变压器或备用发电机供电。

![Fig. 5.6 径向供电架构](../../build/images/chapter_5/chapter_5_fig_6_Radial_power_architecture.png)

图5.6 径向供电架构

　　每个PDU配备独立的备用发电机（标记为"G"）。低压设备故障导致的断电可通过隔离冗余PDU显著缓解，当某个PDU故障或需要临时停用时，冗余PDU可立即接管其功能。自动转换开关（ATS）在主电源故障时自动切换至备用电源。这种$N + 1$设计通过ATS开关易于实现；$N + M$设计则更为复杂，这将在下一个示例中说明。

　　数据中心供电的另一种架构是Google的中压供电平面（图5.7），该架构允许在整个数据中心范围内共享电力[8]。建筑级别的高可用性通过冗余市电交流输入实现。建筑级变压器将电压降至11-15 kV的中压，通过建筑电气室进一步配电。备用电源方面，$N + M$中压发电机并联至母线，由包含断路器和开关的自动化系统在市电和发电机之间进行切换。市电和发电机均设有冗余路径，连接至多个单元变电站。每个单元变电站将电压降至低压交流电，供机房内某排机架使用。

![Fig. 5.7 中压供电平面架构概念图](../../build/images/chapter_5/chapter_5_fig_7_Concept_for_medium_voltage_power_plane_architecture.png)

图5.7 中压供电平面架构概念图

　　中压供电平面架构相比传统径向架构具有多项优势。首先，大规模异构工作负载池可提升功率超配[9]（第9章将深入讨论）的机会。通过Google的供电平面架构实现的功率超配，可使部署的IT设备数量远超数据中心的关键负载功率容量。其次，并联发电机农场在最小冗余设备配置下即可实现对发电机故障的弹性应对，但代价是需要更复杂的控制系统，若未经过充分测试和维护可能引入新的故障模式。

　　最终，整个机房地板的电力更具通用性：通过合理设计中压和低压配电组件，可在不造成电力闲置的情况下支持高动态范围的部署功率密度。这种灵活性尤为重要，因为机架功率会因IT设备类型差异显著波动。例如，存储密集型机架的耗电量远低于计算密集型机架。在传统径向架构中，机房某区域的低功率密度可能导致基础设施永久性欠载。中压供电平面实现了跨机房的电力共享：某区域的高功率机架可补偿另一区域的低功率机架，确保建筑电力容量的充分利用。

　　如果上游电源的可用性已满足应用需求（如机器学习训练），则行级供电可采用非冗余配置，从而将可用电力量翻倍。因此，在2N配置中备用基础设施使用量最高可达50%，而在优化供电配置中可降至0%。

　　另一种常见配置是分布式冗余方案，常用于托管数据中心环境。该方案既可用于低压也可用于中压基础设施。

　　单元变电站和行级母线槽以交错方式布置，如图5.8所示。它们通过"N+1"方法实现2N系统的功能。图示示例使用四个基础设施单元创建三个容量单元，通常简称为"4/3 DR"。每对（双）机架行由全部四路电源供电，每个机架具有两个冗余电源入口。如果其中一路电源发生故障（无论是单元变压器还是其下方的母线槽断路器），25%的机架将切换至备用电源。因此，只要电源线路的负载不超过其额定值的75%，就不会发生负载中断。通过采用双路供电机架或双路供电服务器，该方案在无需2N设施的前提下实现了2N冗余。

![Fig. 5.8 Concept for distributed redundant (DR) architecture (HAC = hot aisle containment)](../../build/images/chapter_5/chapter_5_fig_8_Concept_for_distributed_redundant_DR_architecture_HAC_hot_aisle_contai.png)

图5.8 分布式冗余（DR）架构概念（HAC = 热通道封闭）

### 5.2.2 交流与直流配电架构比较

　　高压直流（HVDC）在公用电网中具有连接不兼容电网、抵抗级联故障、主动控制大规模电力流以及长距离高效输电的优势。在数据中心中，直流配电的优势集中于效率提升、组件数量减少带来的可靠性增强、占地面积缩减，以及分布式发电机与原生直流输出设备的集成便利性。与前述双转换UPS相比，直流系统消除了UPS的最终逆变步骤。若电压选择与服务器电源供应单元（PSU）的直流初级阶段匹配，则可进一步消除三个步骤：PDU变换、PSU整流和PSU功率因数校正。

　　图5.9和图5.10对比了数据中心行业常用的交流与直流配电架构。图中展示了各"电力链"阶段的最新商用效率（基于[10]）。采用先进组件的整体电力链效率，直流配电仍比交流配电高出几个百分点；这一差异在使用旧组件的数据中心中更为显著[11]。需注意，图示交流架构对应北美常见的电压方案；在世界其他大部分地区，交流PDU中可避免额外的电压变换，从而实现略高的PDU效率。

![Fig. 5.9 Common AC distribution architecture](../../build/images/chapter_5/chapter_5_fig_9_Common_AC_distribution_architecture.png)

图5.9 常见交流配电架构

![Fig. 5.10 DC distribution architecture](../../build/images/chapter_5/chapter_5_fig_10_DC_distribution_architecture.png)

图5.10 直流配电架构

　　商用直流数据中心设备已可获得，但成本仍高于同类交流设备。同样，建设大型数据中心需要数百甚至数千名熟练工人。虽然其中仅部分是电工，但直流技术人员的短缺可能导致建设、维护和运营成本上升。然而，在集成分布式发电设备（如太阳能光伏、燃料电池和风力涡轮机）时，直流配电更具吸引力。这些电源通常产生原生直流电，易于集成到直流配电架构中。

　　新兴的高密度计算方案（例如通过铜互连的高功耗加速器）通过增加电流和热挑战对母线槽施加更大压力。由于大多数新型机架设计已消耗直流电，未来行业标准可能采用直流母线槽架构和更高电压。

### 5.2.3 不间断电源（UPS）

　　UPS通常在一个系统中整合三种功能：

- 首先，它包含一个转换开关，用于选择活动电源输入（市电或发电机）。在停电后，转换开关会检测发电机启动并准备供电的时间；通常发电机需要10-15秒启动并承担满载。
- 其次，它包含某种形式的能量存储（电能、化学能或机械能），用于填补市电故障与发电机供电之间的间隙。
- 第三，它对输入电源进行调节，消除电压尖峰、下陷或交流电中的谐波失真。这种调节可通过"双转换"实现。

　　传统UPS采用AC-DC-AC双转换架构。输入交流电被整流为直流电，为连接电池组的UPS内部母线供电。直流母线输出再逆变为交流电，为数据中心PDU供电。当市电中断时，输入交流电消失但内部直流电（来自电池）仍存在，因此数据中心的交流输出可保持连续。最终，发电机启动并恢复输入交流电。

　　传统双转换架构虽可靠但效率低下，会将数个百分点的功率转化为热量损耗。新型设计如在线互动式、Delta转换或多模式系统，在宽负载范围内效率可达96-98%。这些新设计在应对快速电压波动和浪涌的响应速度和保护能力上存在差异，因此并非完全可互换。

　　由于UPS系统占用较大空间，通常安置在与数据中心机房分离的专用房间。典型UPS容量从数百千瓦到两兆瓦或更高不等，具体取决于设备的电力需求。更大容量可通过组合多个小型单元实现。

　　Google率先采用分布式UPS设计，将UPS电池部署到每个服务器或服务器机架中，而非传统的中央UPS机房。最初的12V“浮动”电池架构[12]将电池置于服务器AC/DC电源的输出（直流）侧，因此仅需少量涓流充电和简单的开关电路。当交流电源中断时，12V直流电池可维持服务器主板供电线路的电压，以非常简单自然的方式提供保护。（电信设备早已采用直流电源以提高可靠性，至今仍在使用。）随后，OpenCompute UPS[13]采用类似策略，每四个服务器机架配备一整排电池。这些设计消除了上游UPS，几乎完全消除了UPS损耗：约0.1%相比传统480V交流输入的串联UPS的1%-3%。

　　随着当前功率密度的提升，机架采用48V直流电源总线[14]：机架级整流器将输入交流电转换为直流电，48V电池模块直接连接至同一总线。整流器和电池模块可根据每个机架内容的功率需求进行扩展（存储机架所需的模块少于服务器机架），而共用48V总线的自然并联特性允许按需实现N+M冗余。

　　直到2015年左右，数据中心UPS仍使用类似12V汽车电池的铅酸电池。这些电池相对便宜可靠，但会随时间退化，需每五年更换一次。近年来，锂离子电池（Li-ion），包括磷酸铁锂（LFP），因具有更高的放电率和更长的使用寿命而逐渐普及。然而，受损的锂电池可能引发热失控反应并起火，因此需要严格的防火措施。例如，2020年10月，韩国公司Kakao托管的数据中心因锂电池火灾被摧毁。不过，通过严格的安全措施（包括严格测试和标准化），我们可以从锂离子电池中显著受益，以保障WSC的不间断运行。最近，Google实现了重要里程碑：在全球数据中心集群中部署了超过1亿个锂离子电池单元[15]。

### 5.2.4 配电单元（PDU）

　　在示例数据中心中，UPS输出通过配电单元（PDU）传输至数据中心楼层。PDU类似于住宅配电箱，但也可集成变压器进行最终电压调整。它们将较大的输入电源分解为多个小电路，为楼层上的机架供电。每个电路由独立断路器保护。传统PDU处理75-225kW负载，单个电路最大承载约6kW（110-230V下20或30A）。

　　大型数据中心的PDU通常处理2-3MW电力，对应备用发电机的规模，并通常为每排服务器上方的母线槽供电。连接至母线槽的分接单元将独立电路下放到下方机架，并包含其断路器，部分承担PDU功能。母线槽广受欢迎，因为极大减少了布线工作量：每个机架只需从上方母线槽引出短电缆，而非从服务器排末端PDU拉长电缆。

　　PDU通常通过接受两个独立（"A"和"B"）电源并能在二者间切换（存在短延迟）来提供额外冗余。单一电源中断不会影响服务器供电。在此场景中，数据中心UPS单元通常在A/B侧复制，即使UPS故障也不会中断服务器供电。

　　在北美，PDU输入通常为480V三相电。这要求PDU进行最终转换以向服务器提供所需的110V输出，从而引入另一效率损耗。在欧盟，PDU输入通常为400V三相电。通过任意单相与中性线组合，可直接输出230V而无需额外变压器。若在北美采用相同方案，需使计算机设备接受277V（源自PDU的480V输入），这不幸超出了标准电源的上限范围。

　　现实中的数据中心包含比此处简化设计更复杂的变体。其中包括发电机或UPS单元的"并联"配置，即多个设备向共享母线供电，使故障设备的负载可由其他设备接管，类似RAID系统处理磁盘故障。常见并联配置包括$N + 1$（允许一次故障或维护）、$N + 2$（允许在维护时仍能承受一次故障，即"并发可维护性"）和$2N$（完全冗余对）。

### 5.2.5 电力微电网及其他未来机遇

　　与几乎所有建筑一样，数据中心都连接电网，消耗一个或多个公用事业公司提供的电力。一个世纪前，工业设施更常见自建私有电厂，但共享电网的经济性和可靠性优势已取代几乎所有此类设施。直到最近，微电网概念才重新兴起，通常出现在分布式能源资源丰富但电网薄弱且不可靠的地区。在某些情况下，微电网也可支持数据中心。

　　微电网（图5.11）能够提供可靠性与韧性、成本节约以及可持续性提升。在电网扰动期间，数据中心已作为微电网运行——当站点与电网断开连接时，发电机提供备用电源。此外，数据中心已采用关键微电网特性如电力管理（包括电力监控与限制），因此更容易将其整合到微电网中。例如，数据中心可通过"表后"集成无碳能源（CFE）来源以降低能源成本，并通过增加现场备用电源提高可靠性。另一种数据中心微电网应用是利用电池储能系统在用电高峰时段避免电网消耗。

![Fig. 5.11 Microgrids overview](../../build/images/chapter_5/chapter_5_fig_11_Microgrids_overview.png)

图5.11 微电网概述

　　基于微电网的优化与向24/7无碳能源模型转型的更广泛目标一致，包括备用电源来源。将数据中心负载视为可调度负载，可与公用事业公司协同管理供需。例如，通过调整工作负载的时间或位置可改善工作负载的碳足迹[16]。这包括使用备用电源资产进行容量增强和电力波动控制，而不仅仅是备用[17]，或引入新型无碳备用电源如燃料电池。

　　此前我们讨论过机器学习工作负载对仓库规模计算机（WSC）数据中心设计的新要求。图5.12展示了一个具体示例，显示大规模机器学习训练工作负载的电力波动。在大型任务开始时，数千个TPU或GPU会同时从空闲状态转为繁忙状态，导致电力消耗快速从主要空闲状态跃升至主要满负荷状态（图中标记#1）。在训练过程中，每个训练步骤结束时可能因全局同步数据交换而短暂空闲（标记#2）。如果发生某些中断（如机架故障），训练可能会长时间停滞（标记#4），直到任务和数据重新分配以适应新配置（标记#3）。

![Fig. 5.12 Fluctuating power draw of a ML training run](../../build/images/chapter_5/chapter_5_fig_12_Fluctuating_power_draw_of_a_ML_training_run.png)

图5.12 机器学习训练运行的波动电力需求

　　这些启停周期可能导致显著的电力波动，若管理不当可能引发电网扰动。目前这些波动通过软件管理的电力消耗进行控制（详见第9章）。微电网和能源存储系统可提供缓冲以隔离电网免受此类波动影响，但波动幅度相对于微电网较大而相对于电网较小，反而可能加剧问题：一个在25-50MW之间波动的负载会对50MW微电网造成重大问题，但对10GW区域电网几乎无影响。

　　数据中心电气系统的其他未来机遇包括采用更高电压（600V）系统以提升电力输送能力、现场发电技术如燃料电池和氢能解决方案，以及更先进传感器和软件定义保护的采用。此外，时间同步扰动记录系统有望提升可观测性和可控性。
