## 5.3 数据中心制冷系统

　　数据中心为其内部服务器供电并移除所产生的热量。在上一节我们已经了解了供电方式后，本节将探讨制冷系统的设计。

　　电力和制冷都会产生额外开销。历史上这些开销相当显著，接近100%，即由于这些开销，数据中心消耗的能量是服务器本身所需能量的两倍。但采用最佳实践后，这一开销可缩小至10-20%。在讨论电力时，我们识别出高效配电和UPS等最佳实践技术。同样，制冷子系统也包含许多优化措施，包括自然冷却（通过提高服务器目标进气温度进一步增强）和良好的气流管理。下文将详细讨论这些内容。

### 5.3.1 整体制冷/机械架构

　　数据中心制冷系统移除设备产生的热量。为了移除热量，制冷系统必须采用某种循环回路层次结构，每个回路通过某种形式的热交换使冷介质升温，然后在回路的不同位置再次冷却。开环通过外部引入或补充冷却介质来替代或补充排出的温热介质，因此每次循环都会使用（部分）新介质。相比之下，闭环则循环使用独立介质，持续通过换热器将热量转移到另一回路或环境中。所有回路最终都必须将热量传递到外部环境，但内层回路通过将热量传递给外层回路间接实现。

　　闭环系统有多种形式，最常见的形式是数据中心地板上的空气回路。其功能是隔离并移除服务器热量，将其输送至换热器。如图5.13所示，冷空气流向服务器，升温后最终到达换热器进行冷却，为下一轮通过服务器的循环做准备。

![Fig. 5.13 Raised floor data center with hot-cold aisle setup](../../build/images/chapter_5/chapter_5_fig_13_Raised_floor_data_center_with_hot_cold_aisle_setup.png)

图5.13 带热-冷通道布局的架空地板数据中心

　　许多数据中心采用架空地板，即在距地面两到四英尺高的钢制网格上安装混凝土地砖。地板下空间通常包含机架供电电缆，但其主要功能是向服务器机架分配冷空气。通过地板下静压箱、机架及返回CRAC（20世纪60年代计算机房空调的术语）的气流构成了主要空气回路。尽管架空地板具有便利性和灵活性，但会增加额外成本，因此大多数超大规模设计会避免使用。

　　最简单的闭环系统包含两个回路。第一个回路是图5.13所示的空气回路，第二个回路（CRAC内的液体供应）直接从CRAC通向外部换热器或散热器（通常位于建筑屋顶），将热量排放到环境中。

　　图5.14展示了一个在大规模数据中心中常用的三回路系统。第一回路是数据中心地板上的空气循环，通过风机盘管交替冷却和IT设备加热。该空气回路保持非常短：通常机架在后部将热量排入封闭空间（"热通道"），此处装有冷水盘管的风扇对其进行冷却，再将其送回机架前部。在工艺水回路中，来自风机盘管的温水返回冷却站进行降温后泵回风机盘管。最后，冷凝水回路通过冷水机组的机械制冷和冷却塔的蒸发作用，将工艺水中的热量排出。该回路之所以称为冷凝水回路，是因为它从冷水机组的冷凝侧移除热量。换热器在各回路之间执行大部分热交换，同时防止工艺水与冷凝水混合。在有利天气条件下，整个数据中心的热负荷可通过冷凝水的蒸发冷却移除，此时冷水机组蒸发器和冷凝器的热交换步骤变得不再必要。

![Fig. 5.14 Three-loop data center cooling system](../../build/images/chapter_5/chapter_5_fig_14_Three_loop_data_center_cooling_system.png)

图5.14 三回路数据中心制冷系统

　　每种拓扑结构在复杂性、效率和成本方面都有权衡。例如，直接空气冷却可能非常高效，但并非适用于所有气候，需要过滤空气中的颗粒物，限制支持的功率密度，并可能引入复杂的控制问题。双回路系统易于实施，建设成本相对较低，且能隔离外部污染，但通常运行效率较低。三回路系统建设成本最高，控制复杂度中等，但采用节能器时能提供污染物防护和良好效率。

　　此外，发电机（有时是UPS单元）必须为大多数机械制冷设备提供备用电源，因为如果没有制冷，数据中心可能在几分钟内过热。为说明原因，考虑一个大型数据中心，其服务器大厅尺寸为100×50×5米（25,000立方米），支持25MW负载。空气的比热容为1 kJ/kg，重量为1.2 kg/m³。25MW负载在一秒钟内注入25 MJ热量，相当于服务器大厅每立方米空气获得1 kJ热量，使其温度每秒升高$0.8^{\circ }{C}$。如果制冷系统失效，理论上空气温度将在两分钟内达到$100^{\circ }{C}$！

　　实际上，情况并不那么严重，因为其他材料会吸收空气中的一部分热量。例如，在水冷建筑中，冷却管道内含有大量水，这些水的温度会超过其规定的出口温度并吸收大量热量，从而提供额外的几分钟备用时间。同样，机架和建筑本身也会开始升温，从而延缓环境温度的上升。尽管如此，冷却系统故障后反应时间仍然很短，因为大多数设备无法承受进气温度超过$40\;^{\circ}C$。

　　因此，如果冷却系统失效，数据中心运营商需要在冷却失效后的5-15分钟内关闭IT设备，以防止设备永久损坏。此类事件称为紧急断电（Emergency Power Off, EPO），即使冷却系统快速恢复，通常也会导致数小时的停机时间，因为所有设备的非计划性关闭通常需要长时间的集群重启以验证所有存储数据并修复任何丢失的存储服务器。

　　在典型的数据中心中，冷水机组和水泵可使发电机支持的关键负载增加40%或更多，显著增加了整体建设成本。计算机房空调（CRAC）、冷水机组和冷却塔是数据中心制冷系统中最重要的组成部分。我们将在下文逐一详细分析。

### 5.3.2 计算机房空调

　　无需修改

　　DX单元是一种分体式空调，其内部CRAC包含冷却（蒸发器）盘管，外部数据中心则包含散热（冷凝器）盘管。流体解决方案CRAC采用相同的架构，但通过其盘管循环的是水和乙二醇的混合物，而非相变制冷剂。最后，水冷CRAC连接到冷冻水回路。

　　在经典设计中，CRAC单元通过将冷空气吹入架空地板下方空间来加压地板夹层，随后空气通过服务器机架前的穿孔地板流出。空气流经服务器后进入“热通道”。机架通常排列成长行，交替形成冷通道和热通道以减少冷热空气混合造成的效率损失。事实上，许多较新的数据中心通过墙体物理隔离冷通道或热通道[18]。如图5.13所示，服务器产生的热空气会重新循环回CRAC的进气口，在那里被冷却后再次排入架空地板夹层。

### 5.3.3 冷水机组

　　如图5.15所示的水冷冷水机组就像一个大型水冷空调。

![Fig. 5.15 水冷离心式冷水机组](../../build/images/chapter_5/chapter_5_fig_15_Water_cooled_centrifugal_chiller.png)

图5.15 水冷离心式冷水机组

　　冷水机组将蒸发器和冷凝器盘管浸入两个大型独立隔间中的水中，这两个隔间通过顶部安装的制冷系统相连，该系统包括压缩机、膨胀阀和管道。在冷隔间中，来自数据中心的温水通过蒸发器盘管冷却后返回工艺冷冻水供水（PCWS）回路。在热隔间中，来自冷凝水回路的冷水通过冷凝器盘管加热，将热量带走至冷却塔，通过蒸发冷却将热量排放到环境中。变频驱动（VFD）控制冷水机组电机的转速。由于冷水机组使用压缩机，其运行需要消耗大量能量，因此效率低于仅使用冷却塔。然而，由于它们即使在冷却塔无法处理全部冷却负荷的高温天气下也能工作，冷水机组用于增强基于冷却塔的设计，仅在需要时运行。

### 5.3.4 自然冷却

　　自然冷却是指利用外部冷空气来辅助生产冷冻水或直接冷却服务器。它并非完全免费（零成本），但与冷水机组相比能耗非常低。

　　最简单的拓扑结构是新风冷却（或空气节能）——本质上就是打开窗户。如图5.16所示的系统即为此类单一封闭环系统，常见于高温气候不常见的地区。大型墙体风扇将外部空气引入冷通道，而热空气则从建筑顶部排出。可选地，空气节能系统在其进气路径中包含水喷雾，当外部干球温度较高但空气干燥时，可降低冷通道温度。与冷却塔类似，蒸发水可使空气温度接近湿球温度。

![Fig. 5.16 空气节能数据中心的气流示意图](../../build/images/chapter_5/chapter_5_fig_16_Airflow_schematic_of_an_air_economized_data_center.png)

图5.16 空气节能数据中心的气流示意图

　　如上所述，空气经济型数据中心对外部环境开放，并利用较低的干球温度进行冷却（干球温度是通过常规温度计测量的空气温度）。当外部温度在限定范围内时，大型风扇会将外部空气直接送入房间或架空地板空间（关于该领域的极端实验，参见[19]）。空气流经服务器后，会被排出建筑物外。空气经济型系统可以非常高效，但需要有效的过滤来控制污染，可能需要辅助冷却（当外部条件不利时），并且可能难以控制。具体而言，如果发生故障，由于空气储存热量的能力相对较低，温度会迅速上升。相比之下，基于水的系统可以使用水箱提供显著的热缓冲。

　　水经济型数据中心利用湿球温度。湿球温度是通过蒸发可达到的最低水温。空气越干燥，干球温度与湿球温度的差异越大。例如，25°C且湿度50%的空气具有18°C的湿球温度，但在90%湿度下则为23.7°C。因此，水经济型数据中心每年可减少运行冷水机组的时间。一些空气经济型数据中心采用混合系统，在空气进入数据中心前向气流中喷雾水，以利用蒸发冷却。

　　典型的水经济型数据中心采用并联换热器，当湿球温度有利时可关闭冷水机组。根据冷却塔的容量（其随湿球温度降低而增加），控制系统会在冷水机组和冷却塔之间平衡水流。

　　另一种方法使用散热器替代冷却塔，将冷凝液或工艺水泵送通过风扇冷却的散热器。与基于乙二醇/水的CRAC类似，此类系统使用乙二醇基循环回路以防止冻结。散热器在寒冷气候（如芝加哥的冬季）中效果良好，但在温和或温暖气候中效果较差，因为可实现的低温受外部干球温度限制，且对流效率低于蒸发。

### 5.3.5 冷却塔

　　冷却塔（图5.17）通过将部分水流蒸发到大气中来冷却水。将液体转化为气体所需的能量称为汽化潜热。在有利天气条件下，蒸发的水会带走这种潜热，从而显著降低剩余水的温度。冷却后的水最终温度接近外部空气的湿球温度；可实现的水温与湿球温度的差值称为冷却塔的"逼近度"，通常为1-2°C（要达到实际湿球温度，水必须以无限慢的速度流动）。

![Fig. 5.17 数据中心冷却塔](../../build/images/chapter_5/chapter_5_fig_17_Data_center_cooling_towers.jpg)

图5.17 数据中心冷却塔

　　流经塔体的水直接来自冷水机组或连接到PCWS回路的其他换热器。图5.18展示了其工作原理。

![Fig. 5.18 冷却塔工作原理](../../build/images/chapter_5/chapter_5_fig_18_How_a_cooling_tower_works.png)

图5.18 冷却塔工作原理

1. 数据中心的热水从冷却塔顶部流入塔内填充材料。填充材料增加了表面积以提高蒸发效率。
2. 水流经塔体时，部分水蒸发，从剩余水中提取能量并降低其温度。
3. 顶部风扇抽吸空气通过塔体以促进蒸发。干燥空气从侧面进入，潮湿空气从顶部排出。
4. 冷却后的水在塔底收集并返回数据中心。

　　冷却塔在低湿度的温带气候中效果最佳。具有讽刺意味的是，在极寒气候中效果较差，因为需要额外机制防止塔体和管道结冰。

### 5.3.6 气流考虑

　　传统数据中心采用上述架空地板布局。要调整特定机架或机柜的冷却量，需更换穿孔地板与实心地板。为使冷却有效，通过地板孔洞进入的冷气流应与机架内服务器的水平气流匹配。例如，若机架有10台服务器，每台气流为100立方英尺每分钟（CFM），则穿孔地板的净出风量应为1,000 CFM（若服务器气流路径控制不严则需更高）。若低于此值，部分服务器将获得冷气，而其他服务器会吸入机架上方或其他泄漏路径的再循环热空气。

　　图5.19展示了对气流功率超配机架的计算流体力学（CFD）分析结果。在此示例中，机架顶部的再循环导致上部服务器吸入热空气。底部服务器也受到机架下方再循环路径的影响。线缆管理硬件造成的阻塞在机架中部形成中度热区。（在无架空地板但采用顶部冷却的设计中，效果相同，只是上下位置颠倒。）

![Fig. 5.19 气流配置不足机架的CFD模型](../../build/images/chapter_5/chapter_5_fig_19_CFD_model_of_a_rack_with_under_provisioned_airflow.png)

图5.19 气流配置不足机架的CFD模型

　　设施经理面对此类情况的首要反应可能是降低计算机房空调（CRAC）的输出温度。这种方法虽然有效，但会显著增加能耗成本，因此更优的解决方案是解决根本问题：尽可能物理分离冷空气与热空气，同时优化回流至CRAC的路径。在此配置中，整个房间充满冷空气（因为热排气被限制在独立的静压箱或风管系统内），因此机架中的所有服务器将吸入相同温度的空气[18]。

　　即使采用热通道封闭，气流仍限制着数据中心的功率密度。对于固定温差的服务器而言，机架的气流需求随功耗增加而增长，机架前端的供气量必须与功率呈线性增长。这反过来会增加地板下静压箱或热通道所需静压。在低功率密度场景下，这很容易实现，但当功率密度达到一定阈值时，物理定律将使进一步提升压力和气流变得经济上不可行。通常，这些限制使得在不显著增加成本的情况下，功率密度难以突破每平方英尺150-200瓦特。

### 5.3.7 机架内制冷、列间制冷与液冷

　　机架内制冷可突破传统架空地板的限制，提升功率密度与制冷效率。典型方案是在机架后部增加空气-水换热器，使服务器排出的热空气直接流经由水冷却的盘管，从而缩短了服务器排气与CRAC输入之间的路径。机架内制冷可能移除部分或全部热量，实质上替代了CRAC。显然，需要将冷冻水输送至每个机架，这会大幅增加管道系统的成本。部分运营商可能还担心数据中心地板上存在水，因为泄漏的盘管或意外事故可能导致水洒在设备上。

　　列间制冷的工作原理与机架内制冷类似，区别在于冷却盘管不在机架内，而是位于机架相邻位置。捕获静压箱将热空气导向盘管并防止其泄漏至冷通道。图5.20展示了列间制冷产品及其在机架间的布置方式。

![Fig. 5.20 In-row air conditioner](../../build/images/chapter_5/chapter_5_fig_20_In_row_air_conditioner.png)

图5.20 列间空调

　　图5.21展示了谷歌列间制冷系统的主要特征与气流路径（最内层冷却循环）。IT设备的热排气在垂直静压空间或热通道（1）中上升，进入吊顶上方的独立静压空间（2）。在此，热交换器（3）通过工艺水移除热量。最终，风扇将冷空气吹入冷通道（4），再次进入IT设备。

![Fig. 5.21 Cross-section of a cold aisle and associated hot air plenums](../../build/images/chapter_5/chapter_5_fig_21_Cross_section_of_a_cold_aisle_and_associated_hot_air_plenums.png)

图5.21 冷通道及其关联热空气静压箱的剖面图

　　类似的变体已广泛普及，因为热空气封闭方案高效且经济。高大的垂直热通道静压箱将IT机架后部的排气输送至吊顶上方的风机盘管。风机盘管接收来自外部制冷站的冷冻工艺水。这些水通过连接翅片的多管路通道流动，吸收进入的热空气热量。风机盘管单元内的鼓风机将冷却后的空气向下吹入冷通道，进入服务器和网络设备的进风口。结合制冷站和工艺水循环，该气流循环构成了一个高效、端到端的制冷系统，其能耗仅比IT设备增加不到10%。

　　最后，我们也可以通过冷板（即局部液冷散热器）直接冷却服务器组件。通常难以对所有组件进行冷板冷却，而是针对功耗最高的组件（如处理器芯片）实施液冷，其他组件则采用风冷。流经散热器的液体将热量传输至液-气或液-液换热器，这些换热器可置于机架附近，也可作为数据中心建筑的一部分（如冷却塔）。

　　尽管成本和机械设计复杂度较高，冷板已成为冷却超高密度负载的必要方案，其单芯片热设计功耗（TDP）已超出常规散热器的实用冷却能力（通常为每芯片200-250瓦特）。一个例子是谷歌第三代张量处理单元（TPU）：如图5.22所示，同一主板上的四个TPU通过单个水循环串联冷却[20]。冷水从机架（左侧）进入，流经所有四个冷板后通过管道排出。每个芯片会使进水温度升高大致相同幅度，因此出水温度由四个TPU总功耗除以水流量与水的比热容决定。原则上每个芯片均可拥有独立冷水供应，但TPU v3并未需要如此设计。

![Fig. 5.22 Copper cold plates provide liquid cooling for TPUv3](../../build/images/chapter_5/chapter_5_fig_22_Copper_cold_plates_provide_liquid_cooling_for_TPUv3.png)

图5.22 铜冷板为TPUv3提供液冷

　　为了实现这种水冷系统，每个TPU机架都必须供应冷水。原则上，冷水已经在楼层内可用（如上所述，冷水通过位于机架后方或上方的冷却基础设施流动），但机架内冷却需要将水分配到更多的用水点（机架）。图5.23展示了连接到工艺水循环回路的冷却分配单元（CDU），它将水流分成每个机架的独立流路。冷水通过机架顶部可见的黑色软管流入（并流出）每个机架。每个机架通过无滴漏快速连接接头接入该供水系统，允许在不漏水的情况下对单个机架进行维护。

![Fig. 5.23 冷却分配单元（CDU）和一排TPU机架](../../build/images/chapter_5/chapter_5_fig_23_Cooling_distribution_unit_CDU_and_a_row_of_TPU_racks.png)

图5.23 冷却分配单元（CDU）和一排TPU机架

　　随着计算能力和热密度的持续增加，系统设计者也在探索适用于仓库规模计算机（WSC）的其他新型冷却解决方案，例如液浸冷却。顾名思义，这些设计将整个服务器浸入非导电液体中，通过更有效的散热方式以更低的功耗实现散热。液冷优越的热交换能力还消除了对笨重散热器、风扇和气流通道的需求，从而可能实现新的高密度系统设计（包括创新的三维服务器设计[21]）。

　　目前已探索两种主要的浸没式冷却方案：单相（1P）和双相（2P）。单相浸没式冷却[22]使用泵将介电液体（如矿物油）通过散热器冷却回路循环。而双相浸没式冷却则通过液体的相变过程（沸点在50-60摄氏度之间[23]）来冷却服务器组件。

　　尽管浸没式冷却可以显著降低PUE值，但尚未得到广泛应用。服务器主板可能需要重新设计以兼容冷却液及其对信号完整性的影响，光学连接器也可能需要重新设计。虽然这些挑战可以解决，但会将设计移出主流（商品化）供应链，从而产生额外成本。此外，浸没式机架的维护难度显著增加，特别是当整体功率密度要求较高时，需要使用较高的储液罐。
