## 5.4 其他数据中心考量

### 5.4.1 模块化数据中心设计的速度与效率

　　WSC数据中心规模庞大且复杂，其设计与部署耗时长、人力密集且资本密集。模块化数据中心设计可改善这些指标。

　　模块化设计使能通过独立构建模块组合出特定产品（或针对特定客户需求的变体）。如图5.24所示，模块化数据中心采用层级组合方法，从单个组件开始，逐步构建模块、关键数据中心子组件，最终形成完整数据中心。模块化数据中心具有两个关键特征：

![Fig. 5.24 模块化数据中心中的层级组合](../../build/images/chapter_5/chapter_5_fig_24_Hierarchical_composition_in_modular_data_centers.png)

图5.24 模块化数据中心中的层级组合

- 组件与子系统间的灵活接口允许构建多种配置的整体系统。这些接口类似于软件API，需精心设计并进行版本控制。
- “部件套件式建造”使用预设计、标准化组件，通过不同方式组装形成不同组件。部件套件式建造是预制化的一个子集，不仅追求装配灵活性和制造效率，还要求可拆卸性、可分解性和可重用性。

　　模块化数据中心支持后期绑定配置和灵活重构，以满足新需求、地域特定要求或供应链约束。例如，热通道冷却结构可提供常规版本和抗震版本。新数据中心可快速从标准化组件集中配置，并使子系统（网络机房、电力、冷却、空间）独立演进。最后但同样重要的是，它们适用于更便捷的制造，包括预制模块化建设与交付（如设备滑轨和预组装）。

### 5.4.2 经济模型：五包络框架

　　为缩短交付周期和成本，数据中心容量可保留在不同完成阶段。例如，寻找合适地块并获得所有分区许可和公用事业连接可能需要数月甚至数年。同样，场地“平整”（即地面找平或创建排水坡度以确保建筑稳定基础）通常需要数月。将容量保留在平整土地阶段比保留在部分完工设施阶段成本低得多，但需要更长的交付周期来实际建设服务器托管能力。因此，若需求存在不确定性（这总是存在的！），最佳供应策略是在施工流程的多个阶段保留缓冲，并在早期阶段保留更大缓冲，因为持有成本更低。

　　图5.25顶部显示了数据中心建设阶段。已确权土地是指我们已拥有产权的土地。下一步是连接公用事业，主要涉及水、污水、电力，可能还有道路。理想情况下，土地已靠近所需容量的公用设施。此阶段可能耗时数月到数年，取决于公用事业的响应速度及其获取许可和执行工作的能力。地基与外壳指场地平整（创建适合建筑的地基）和建造无任何装配施工的建筑外壳。接下来通常是电气变电站，其交付周期较长（通常12-18个月），且是重大投资。经验法则显示，变电站成本约为$0.10/W，且通常伴随最低电力消耗要求，因为公用事业不会只为闲置而建造。

![Fig. 5.25 数据中心设计的五包络](../../build/images/chapter_5/chapter_5_fig_25_Five_envelopes_of_data_center_design.png)

图5.25 数据中心设计的五包络

　　此后，投资（$/W）迅速增加，因为下一阶段涉及实际数据中心基础设施建设。首先是建筑外部的设施部分，包括冷却和电气系统及其控制。接下来是数据中心大厅的装配施工，即在内部布置母线、电缆桥架、冷却单元等。最后，当空间准备好接收设备时，进行集群装配施工以提供机架部署所需的基础设施：机架配电箱、网络机架和Clos网络光纤束等。

　　不同实体可能执行这些建设阶段，从而形成多样化的经济模型。图5.25所示的五包络框架展示了供应商与WSC提供商之间常见的责任划分。每个包络界定了最终WSC运营商自建部分与从提供商购买（或租赁）部分的边界。

　　包络1代表由超大规模企业端到端内部设计和建造的WSC数据中心，唯一从市场采购的组件是土地和公用事业连接。包络2额外从第三方采购建筑外壳而非自行建造。在另一端，包络5代表由第三方完成除设备部署外所有工作的托管选择。包络4非常相似，但将机房装配施工及可能的部分运营转移给WSC运营商；当WSC运营商租赁整个设施时更为常见。

　　WSC运营商可根据当地情况使用所有包络或部分包络。例如，小型网络POP数据中心通常包络5最具成本效益，而大型数据中心园区通常包络1最经济。

### 5.4.3 数据中心的物理自动化

　　仓库规模计算机（WSC）不仅在外观和规模上类似于实际仓库，在内部运作上也存在显著的货物流动。每天都有卡车运来新设备、转移多余设备到其他地点或移除过时设备。DIMM内存条和硬盘会被装载或卸载到地面的托盘上，服务器和机架在不同机柜行或楼层之间移动，诸如此类的操作频繁发生。

　　在实际仓库中，物理自动化已相当普遍。货物通过在仓库地面行驶的机器人搬运，自动化升降机服务高架货架，或通过传送带系统横向移动。而在WSC中，物理自动化尚未普及，因为物料流动强度较低，且许多操作需要对昂贵部件进行精密作业，而非像搬运廉价消费品那样简单。

　　然而，随着数据中心建筑和园区规模的扩大，实现更安全高效的操作变得愈发重要。自动化的一个关键优势在于内置的扫描和追踪能力，能够实时跟踪物料在自动化系统中的流转。这在提升存储介质（如硬盘和SSD）的可追溯性方面尤为有用。设计服务器和机架时考虑与自动化系统的接口，也为改进服务器安装和维修提供了新机会。

![Fig. 5.26 用于搬运Google机架的机架搬运机器人](../../build/images/chapter_5/chapter_5_fig_26_Rack_Mover_for_moving_Google_racks.png)

图5.26 用于搬运Google机架的机架搬运机器人

　　数据中心运维团队的关键目标之一是存储介质的安全管理。当技术人员处理包含用户数据的介质时，需要确认介质所有权并将其安全移交至专用安全区域进行处理。在每个环节，设备都会被扫描以确保所有移动过程可追溯且可审计。随着存储介质设备数量的增长，自动化技术显著提升了这项工作的效率。

![Fig. 5.27 带介质验证设备的磁盘粉碎机](../../build/images/chapter_5/chapter_5_fig_27_Disk_shredder_with_media_verification_device.png)

图5.27 带介质验证设备的磁盘粉碎机

　　图5.27展示的磁盘粉碎机配备验证罩，用于控制介质进入粉碎机的路径。验证罩会捕获介质编号，确认该介质需销毁，并在粉碎完成后更新审计日志。这些日志记录了销毁证书（COD）的原始数据，可供未来审计使用。介质擦除和拆解后的再利用有助于构建循环经济[24]。

　　其他物理自动化技术也能有效减轻数据中心技术人员的体力劳动。例如，服务器托盘升降装置允许单个技术人员插入或移除最重的服务器。同样，自主引导车辆（AGVs）可以将这些托盘在技术人员之间运输，节省他们步行至可能相距100米以上的集合点所需的时间。由于数据中心应用场景与其他行业的需求相似，一个新兴的自动化供应商生态系统正在日益完善地服务于这些用例。
