## 5.5 历史回顾

　　在Google部署仓库规模计算机（WSC）的前二十五年中，WSC数据中心经历了显著的演变。Google最初采用廉价且简陋的机架解决方案，部署在第三方托管数据中心（colo）中。图5.28展示了一个典型的早期部署案例。当时托管数据中心按空间计费而非按功率计费，因此每个平方英尺的机架密度远高于常规水平，有时功率密度甚至超过设施冷却能力，需要依赖图中所示的外部风扇！

![Fig. 5.28 早期托管数据中心中的Google服务器及“外部冷却辅助装置”](../../build/images/chapter_5/chapter_5_fig_28_Early_colo_with_Google_servers_and_external_cooling_aid.png)

图5.28 早期托管数据中心中的Google服务器及“外部冷却辅助装置”

　　不久后，Google开始自建数据中心，接管大型仓库并部署计算基础设施。这标志着“仓库规模计算”概念的诞生。这一时期诞生并部署了多项关键创新：热空气捕集、暖风冷却、本地UPS。从设计之初，这些数据中心就强调降低电力和冷却相关的开销——这一理念后来被制度化为PUE（电能使用效率）指标（详见第9章）。这也是Google尝试集装箱式数据中心的阶段（该构想可追溯至2003年的Google专利申请[25]）。

　　集装箱式数据中心（图5.30）在列间制冷基础上更进一步，将服务器机架置于标准集装箱内（通常为20或40英尺长），并将热交换和配电系统集成在集装箱内部。与列间制冷类似，集装箱需要冷水供应并通过盘管移除所有热量。紧密耦合的空气处理系统通常能实现比常规架空地板数据中心更高的功率密度。因此，集装箱式数据中心在一个紧凑单元中集成了典型数据中心房间的所有功能（机架、CRAC、PDU、布线、照明）。图5.29展示了Google集装箱设计的等轴测剖面图。与常规数据中心房间类似，集装箱要实现完整功能仍需配套外部基础设施，如冷水机组、发电机和UPS设备。

![Fig. 5.30 正在Google园区安装的原型集装箱](../../build/images/chapter_5/chapter_5_fig_30_A_prototype_container_being_installed_on_the_Google_campus.jpg)

图5.30 正在Google园区安装的原型集装箱

![Fig. 5.29 Google 2005年集装箱设计](../../build/images/chapter_5/chapter_5_fig_29_Googles_2005_container_design.png)

图5.29 Google 2005年集装箱设计

　　然而，后续几代Google数据中心逐渐摆脱集装箱模式，转而将相同原则扩展到整个仓库层级。这一阶段的数据中心设计重点转向可扩展性、规模适配和正常运行时间。引入了机架级UPS以及更大规模的共享电力和冷却域。下一波技术创新以引入中压电力配送架构为核心[26]，配合软件协同设计实现激进的功率超配，从而提升数据中心利用率和成本效率。在此期间，电池技术也从铅酸电池过渡到锂离子电池。

　　近年来，云计算工作负载的增长促使人们更加关注异构IT需求和现成组件。建筑采用预制模块化方案（如模块化电气建筑）进行设计，以缩短现场施工时间。机器学习部署推动了大规模液冷系统的普及，覆盖所有机架位置。物理自动化技术提升了物料处理的效率、安全性和安全性。

　　目前，WSC数据中心设计远未完成。在成本与能效、可持续性、设计周期、模块化和渐进式部署能力之间寻找复杂权衡的优化过程，仍将持续带来新的挑战与机遇。
