## 7.5 软件定义数据中心

### 7.5.1 软件定义供电

　　功率超配通过在数据中心部署比其供电能力名义上可支持的更多服务器来提升数据中心效率并降低成本。如果所有服务器在功率超配的数据中心同时达到峰值负载，将导致断路器跳闸、冷却系统过载或发电机过载，甚至三者同时发生。因此，功率超配的数据中心需要功率封顶机制，在关键负载功率接近数据中心物理极限时主动降低部分负载。（我们将在第9.5节更详细地讨论功率超配。）

　　幸运的是，数据中心既运行高优先级的服务任务，也运行低优先级的批处理工作负载。功率封顶系统会限制后者但尽量不限制前者，因此通常不会对高优先级服务任务所需的功率进行超配。在合理的工作负载多样性（并非所有负载同时达到峰值）与大量批处理负载的结合下，功率超配可使可用容量提升数十个百分点。

　　软件定义供电采用硬件无关的功率封顶系统[36]，以最小化对工作负载的干扰实现安全的功率超配。该系统实现了双阈值随机解除限制/乘法递减控制策略，在保障供电安全的同时平衡性能优化。此外，系统利用Linux内核的CPU带宽控制功能，实现任务级服务质量（QoS）感知的限流。这确保了系统在维持低延迟敏感任务低延迟的同时，能够高效分配电力资源。

　　图7.8所示的软件架构包含系统的关键模块。计量监视器模块以每秒一次的频率轮询电表读数。这些读数随后传递给功率通知模块，并存储在功率历史数据存储库中以备后续参考。

![图7.8 功率封顶架构](../../build/images/chapter_7/chapter_7_fig_8_Power_capping_architecture.png)

图7.8 功率封顶架构

　　功率通知模块作为核心控制模块，实现反应式和前瞻性封顶逻辑。当功率读数可用时，模块使用其进行反应式封顶逻辑。若读数不可用，则查询风险评估模块获取前瞻性封顶逻辑。风险评估模块利用功率历史数据存储库中的历史功率信息，评估断路器跳闸风险。因此，即使部分功率遥测数据不可用，系统仍能保持稳健性能。

　　若任一逻辑判定需要封顶，功率通知模块会将相应的封顶参数传递给机器管理模块。机器管理模块随后向各机器的节点控制器发送远程过程调用（RPC）请求，以并发降低功耗。功率拓扑数据存储库是存储关键供电拓扑信息的仓库，包括受保护功率限制及特定功率域内的具体机器。这些功率域的规模差异较大，小的仅几兆瓦，大的可达数十兆瓦。

　　高低两个封顶阈值在供电安全响应性与性能影响最小化之间取得平衡。当负载超过高阈值时，硬限流启动，将"受害者"任务的CPU分配降至接近零，从而有效停止任务（图7.9）。当实际功率随后降至高阈值以下时，软限流接管并逐步增加CPU分配，同时尝试保持使用量低于高阈值。这种软限流区域可防止因间歇性硬限流导致的负载振荡。低于低阈值时无任何限流。低阈值仅在先前达到过高阈值时生效，因此若功率短暂超过低阈值但未达高阈值，不会触发限流。当负载持续低于低阈值一段时间后，低阈值计时器过期，软限流功能关闭。

![图7.9 功率限流响应随时间变化](../../build/images/chapter_7/chapter_7_fig_9_Power_throttling_response_over_time.png)

图7.9 功率限流响应随时间变化

　　这种软件定义供电方法已在多个生产集群中大规模成功实施，实现了9%至25%的功率超配收益。

### 7.5.2 软件定义机群

　　软件定义基础设施提供了自动化容量管理的便利性。例如，Autocap是一个综合内部工具，通过考虑长期规划、预期增长需求和冗余目标（$N + 1$或$N + 2$）来自动化生产服务的容量管理。借助Autocap，集群选择和作业部署实现自动化。

　　另一方面，另一个内部工具Autopilot[37]则通过实时CPU利用率进行短期调整，可实时扩展作业规模。它既能调整作业中并发任务的数量（水平扩展），也能调整单个任务的CPU/内存限制（垂直扩展）。

　　这两个服务均依赖机器学习算法，结合历史作业执行数据和精细调优的启发式规则进行分析。这些特性有助于在响应性和效率之间保持平衡，为生产服务提供最佳容量管理。
