## 8.2 成本

### 8.2.1 总拥有成本模型

　　如第2章所述，仓库规模计算机（WSC）的定义性特征之一是其在规模上的成本效率。为了更好地理解这一点，让我们考察数据中心的总拥有成本（TCO）。在顶层，成本分为资本支出（Capex）和运营支出（Opex）。Capex是指需要预先投入并在特定时间段内折旧的投资。例如，数据中心的建设成本或服务器的购买价格。Opex是指实际运行设备的每月重复成本（不包括折旧）：电费、维修和维护、现场人员工资等。因此，我们有：$$TCO = DC depreciation + DC opex + server depreciation + server opex$$本章重点讨论总体估算，在适当情况下简化模型。出于学术目的，我们的简化模型足以模拟所有主要成本；与现实世界数据中心相比，模型输入值（如建设成本）是主要误差来源。

#### 8.2.1.1 资本成本

　　数据中心的建设成本因设计、规模、位置和期望的建设速度而异。毫不奇怪，增加可靠性和冗余性会使数据中心更昂贵，而小型数据中心往往更昂贵，因为固定成本无法在多个瓦特上分摊。

　　截至2023年，大型数据中心的建设成本根据位置不同在6美元/瓦至13美元/瓦之间[9]。由于通货膨胀，过去十年这些成本有所上升，涵盖建筑外壳和内部装修，但不包括场地级成本，如土地成本、电气变电站或电力和水的公用事业连接。这些成本根据当地情况可能再增加1-2美元/瓦。

　　地理区域之间的成本差异显著。特别是劳动力成本和生产率可能显著不同；例如，较小的市场可能缺乏合格的电工，需要从远处招聘电工，这可能需要支付更高的工资或提供补贴住房。通常，数据中心建设成本的大约50%是劳动力成本。

　　此外，税收和建设标准（如地震风险）也会影响成本。在较小的市场中，成本指数也可能受客户群体的影响。例如，银行建设定制化数据中心与超大规模企业建设标准化设计的对比。

　　以美元每瓦特为单位来描述成本对于大型数据中心（其中与规模无关的固定成本占总成本的比例相对较小）是有意义的，因为数据中心的所有主要组件——电力、冷却和空间——大致与瓦特数成线性比例。通常，总建设成本的大约60-80%用于电力和冷却基础设施，其余20-40%用于一般建筑和场地建设。

　　成本随所需冗余度和可用性的程度而变化，因此我们始终以美元每关键瓦特为单位表达成本；即实际可用于IT设备的瓦特数。例如，一个配备20兆瓦发电机的数据中心可能以$2N$配置建造，仅提供6兆瓦的关键负载功率（加上4兆瓦用于驱动冷水机组）。因此，如果建设成本为1.2亿美元，则成本为20美元/瓦，而不是6美元/瓦。行业报告通常未能正确使用"关键负载功率"这一术语，因此我们的示例数据中心可能被描述为20兆瓦数据中心，甚至如果由可提供30兆瓦的电气变电站供电，则可能被描述为30兆瓦数据中心。同样，上一章引入的功率超配（以及第9.4节更详细讨论的）也区分了已配置瓦特和关键瓦特。如果一个耗资2.4亿美元的30兆瓦数据中心可以超配到40兆瓦，则成本为6美元/瓦，而不是8美元/瓦。

　　在可靠性标准足够低的情况下，可以大幅降低建设成本。例如，加密货币挖矿数据中心的建设成本可降至1-2美元/瓦。作为这种大幅降低成本（同时也带来更短的建设周期）的交换，这些数据中心通常没有任何冗余，针对单一使用场景（高密度ASIC或GPU机架）进行优化，并能容忍更高的环境温度波动和更高的设备故障率。矿工使用多种不同的设计，采用直接空气冷却以最小化成本，有时甚至使用浸没式冷却来处理专用芯片。例如，图8.6中的集装箱式数据中心小屋对环境开放，每个容量可达1.2兆瓦，标价为100万美元[10]。除了集装箱成本外，部署还包括外部变压器和电力线路、场地工程（平整和碎石）、围栏等附加成本，因此最终成本将超过1美元/瓦。

![Fig. 8.6 加拿大阿尔伯塔省的比特币挖矿数据中心小屋](../../build/images/chapter_8/chapter_8_fig_6_Bitcoin_mining_data_hut_in_Alberta_Canada.jpg)

图8.6 加拿大阿尔伯塔省的比特币挖矿数据中心小屋

　　有时，建设成本以每平方英尺美元报价，但该指标不太有用，因为它无法充分比较项目，且比以美元每瓦特表达的成本使用得更不一致。特别是，计算中包含或排除哪些空间没有统一定义，且该指标与数据中心建设的主要成本驱动因素（即关键负载功率）的相关性较差。因此，大多数行业专家避免使用每平方英尺美元来表达成本。

　　初始建设费用所产生的月折旧成本（或摊销成本）取决于投资摊销期限（与其预期寿命相关）和假设的利率。大多数数据中心设备的折旧期为15-25年，建筑外壳则可达40年。根据美国会计准则，通常采用直线折旧法，即资产价值每月按固定金额递减。例如，若将12美元/瓦的数据中心按12年折旧，月折旧成本为0.08美元/瓦。若以8%的利率贷款融资建设，每月利息支付额外增加0.05美元/瓦，总成本达0.13美元/瓦/月。利率随时间波动，但许多公司采用7-12%范围内的资本成本率。

　　服务器成本的计算方式类似，但服务器寿命较短。近年来，所有主要云服务商均将服务器折旧周期调整为6年，这是基于观察到的服务器实际寿命延长。此处的寿命指经济寿命（运行服务器在经济上可行的时长）而非技术寿命（服务器在物理上可运行的时长）。寿命延长并非因为服务器质量提升从而更耐用，而是由于摩尔定律放缓。为说明原因，假设服务器性能每年翻倍而价格不变，三年后旧服务器性能仅为新服务器的1/8，即使已完全折旧（"免费"），其运行成本（电力、空间等）仍超过新服务器的1/8，因此不再经济。相比之下，若服务器性价比每年仅提升10%，即使五年后的服务器仍具性价比优势。

　　为标准化服务器和数据中心成本，可采用每瓦特服务器成本指标，以服务器峰值实际功耗作为分母。例如，16,000美元的服务器若峰值功耗为1100瓦，则成本为14.5美元/瓦。按6年折旧，月成本为0.20美元/瓦，加上8%年利率带来的0.05美元/瓦/月利息，总成本达0.25美元/瓦/月。

　　如前几章所述，随着摩尔定律放缓，仓库规模计算机（WSC）越来越多地转向硬件加速器以提升每瓦性能。内部开发加速器的Capex还包括一次性工程（NRE）成本，即ASIC设计和制造成本及配套基础设施。若开发和部署10万台加速器的一次性成本为5,000万美元，则NRE成本为500美元/台，使每块芯片比纯制造成本高出500美元。因此，定制硬件通常只有在大规模生产并提供显著成本/性能优势时才具经济意义，否则开发成本和风险将超过收益。

#### 8.2.1.2 运营成本

　　数据中心运营支出（Opex）高度依赖运营标准（如同时值班的安保人员数量或发电机测试维护频率）以及数据中心规模。大型数据中心单位兆瓦成本更低，因为固定成本摊销更充分。成本还会因地理位置（气候、税收、薪资水平等）和数据中心设计及年龄而异。为简化分析，我们将运营成本分解为每瓦月费，涵盖安保、维护和电力等项目。美国大型数据中心的典型运营成本（不含折旧、利息和实际电费）为每月0.05-0.10美元/瓦。（需注意这些数字反映成本而非向客户收取的市场价格。）

　　同样，服务器也有运营成本。服务器维护成本因服务器类型和维护标准（如四小时响应与两个工作日响应）以及数据中心规模而大幅波动。

　　在传统IT环境中，服务器成本差异显著，因为大部分运营成本集中在应用层面，即软件许可和系统管理员、数据库管理员、网络工程师等人力成本。此处我们排除这些成本，因为聚焦于WSC基础设施运行成本，且应用成本因具体情况差异较大。在小型企业环境中，常见一人管理数十台服务器，导致单机年成本显著增加[11]。

### 8.2.2 总拥有成本分解与案例研究

　　鉴于变量众多，通过不同部署场景来说明成本因素最为有效。

　　首先考虑美国典型的新建兆瓦级企业数据中心（接近第5章讨论的Uptime Institute三级认证标准）。选定的基准参数如下：

- 电力成本为2024年美国工业平均电价8美分/千瓦时。
- 企业贷款利率为8%，服务器采用6年租赁。此假设偏向本地部署方案，因多数公司资本成本率更高。
- 数据中心建设成本为10美元/瓦，按20年摊销，利率同为8%。
- 数据中心运营成本为0.05美元/瓦/月。
- 数据中心电能使用效率（PUE）为1.5，当前行业平均水平。
- 服务器寿命为6年，年度维修维护成本为Capex的5%。
- 服务器平均功耗为峰值功耗的75%。

　　这些数值以及下文的数值，旨在广泛代表现实世界中的成本。

　　对于案例A，我们选择企业通常会采购的服务器：双路服务器，配备两颗高速16核CPU、512GB内存和2TB固态硬盘。假设该服务器峰值功耗为950W，2024年价格约为29,000美元。我们假设数据中心已完全装满（这一假设不现实，但暂且接受）。

　　图8.7左侧展示了案例A的年度总拥有成本（TCO）分解，分为数据中心和服务器相关的运营支出（Opex）与资本支出（Capex）部分。在此示例中，典型的传统数据中心场景下，高昂的服务器采购成本主导了整体TCO，71%的月成本用于服务器采购，另有11%用于服务器运营支出。

![图8.7 案例研究A（左）和B（右）的成本分解](../../build/images/chapter_8/chapter_8_fig_7_Cost_breakdown_for_case_study_A_left_and_B_right.png)

图8.7 案例研究A（左）和B（右）的成本分解

　　基于商品化低成本（或许可靠性较低）服务器，或更高的电价，都会显著改变成本结构。对于案例B（图8.7右侧），我们假设采用更便宜、更快、更高功率的服务器，其峰值功耗为1100W，价格仅为16,000美元，所在地区电价为0.10美元/kWh，PUE为1.1。在此情况下，数据中心相关成本占总成本的29%，能源成本占12%。换句话说，服务器托管成本（即容纳服务器所需的所有基础设施和电力成本）开始接近服务器采购成本。

　　请注意，即使假设更高的电价和更高的服务器功耗，案例B的6年总拥有成本绝对值仍低于案例A（36,000美元对51,000美元），因为服务器本身更便宜。

### 8.2.3 现实成本：利用率至关重要！

　　实际上，现实中的数据中心成本远高于前述模型。前述模型假设数据中心100%满载，且服务器运行较繁忙（峰值功率的75%对应约50%的CPU利用率；参见第9章）。现实中，这种高利用率在数据中心和服务器中都较为罕见。例如，由于数据中心建设需要时间，我们可能需要保留部分空置空间以应对未来增长。此外，服务器布局通常假设过高的（最坏情况）功耗。服务器在安装所有选项（最大内存、磁盘、PCI卡等）时可能消耗高达1100W，但实际部署配置可能仅使用500W。如果服务器布局假设铭牌功率1100W，利用率因子将仅为45%，导致每台服务器的实际数据中心成本翻倍。因此，现实中每台服务器的实际月成本往往显著高于案例A和B所示，因为数据中心相关成本与数据中心功率利用率成反比增加。

　　如第9章后续讨论，实现高数据中心功率利用率并不像表面看起来那么简单。即使供应商提供功率计算器来计算特定配置的实际最大功耗，该值也会假设100%的CPU利用率。如果我们根据该值安装服务器，但平均CPU利用率仅为30%（消耗400W而非1100W），我们实际上浪费了超过一半的数据中心电力，并使成本翻倍！然而，如果我们根据平均值400W安装服务器，而月底服务器实际运行接近满负荷，我们的数据中心可能会过热或触发断路器。同样，我们可能选择在后期为服务器添加更多内存或磁盘，这将需要物理拆解服务器机架，如果我们在功耗计算中未预留余量的话。

　　因此，在实践中，私有数据中心运营商通常会预留相当大的余量以防范这些问题。20-50%的备用容量很常见，这意味着现实中的数据中心很少运行在其标称容量附近。换句话说，一个具有10MW关键负载功率的数据中心，每月实际关键负载功率消耗通常仅为4-6MW（加上PUE开销）。

　　为了建模部分装填的数据中心，我们按占用率因子的倒数比例调整资本支出和运营支出（不包括电力）成本。例如，仅半满的数据中心每瓦特的单位成本高出100%。以案例B为例，但占用率为50%，此时数据中心成本占TCO的45%（图8.8），从29%上升。这种情况更典型地反映了现实成本。

![图8.8 TCO案例研究C（50%装填设施）](../../build/images/chapter_8/chapter_8_fig_8_TCO_case_study_C_50_filled_facility.png)

图8.8 TCO案例研究C（50%装填设施）

　　部分使用的服务器通过降低功耗对运营成本产生积极影响。当然，这种节省存在争议，因为运行在这些服务器上的应用程序可能产生较少的业务价值。我们的总拥有成本（TCO）模型无法捕捉这一效应，因为它仅基于物理基础设施的成本，未包含运行在硬件上的应用程序。为了衡量端到端性能，我们可以测量应用程序价值的代理指标（例如银行交易完成数量或网页搜索次数），并将TCO除以该数值。例如，如果某个每月运营成本为100万美元的数据中心每月完成1亿笔交易，每笔交易的成本为1美分。另一方面，如果某月流量较低，仅完成5000万笔交易，每笔交易成本将翻倍至2美分。在本章中，我们专注于硬件成本，但需要牢记的是，软件性能和服务器利用率同样重要。在加速器场景下，此类问题尤为突出，因为加速器虽然能提供更高价值，但也会增加软件生态系统支持的额外成本。

### 8.2.4 公共云的成本优势

　　企业可以选择租用Google Compute Engine或Amazon EC2等公共云提供商的虚拟机（VM），而非自行建设数据中心和服务器。我们前面示例中的服务器大致相当于GCE c3d-highmem-60实例，按需实例每小时3.67美元，竞价实例每小时1.47美元，三年期承诺实例每小时1.65美元（忽略实例存储成本）。考虑到示例中的2TB SSD，云实例每小时成本变为3.94美元（按需）、1.74美元（竞价）或1.92美元（三年期承诺）。以上数据截至2024年中期有效。

　　在将这些数据与成本模型对比前，先考虑三种截然不同的定价方案。按需定价优化了"按使用付费"的灵活性。您可以随时启动或停止VM，因此如果每年仅需使用几天，按需定价将比其他方案便宜得多。例如，您可能需要两台服务器处理工作日每天4小时的峰值负载，其余时间仅需一台服务器。使用按需实例时，每周仅需支付20小时费用，而非自购服务器的168小时，节省比例达8:1。

　　按需实例价格更高：以每小时3.94美元计算，三年使用成本达103,500美元。但稳定状态使用并非按需VM的设计用途；以上述每周仅需20小时的按需服务器为例，三年总成本仅为12,300美元。

　　如果需要连续三年使用服务器，公共云提供商可通过长期承诺折扣降低每小时价格。以三年期承诺为例，GCP将示例服务器价格降低55%以上，三年总成本降至50,500美元。

　　为何按需实例相对昂贵？由于云提供商无法预知您的需求，必须预留额外服务器以应对突发需求。因此，按需实例使用的服务器池利用率显著降低，月收入也随之减少。例如，若典型按需实例仅覆盖每日6小时高峰时段，其利用率仅为25%，因此每小时成本是全天候运行"基础负载"实例的四倍。

　　由于按需实例并非全天候使用，多数云提供商以"竞价"或"抢占式"VM形式提供闲置容量，价格大幅降低。这些VM无法保证可用性（尝试获取时可能失败），且可能被短通知抢占（即终止），但价格低廉。当然，工作负载必须能容忍此类抢占，例如许多批处理作业即可。

　　让我们通过一个假设但现实的示例比较云VM与本地服务器。截至2024年8月，配置相当的Dell PowerEdge R7525售价29,000美元（大客户可大幅折扣），等效SuperMicro AS-1125HS-TNR服务器为11,000美元。加上6年生命周期内的利息、数据中心和电力成本，总成本分别为49,000美元和26,900美元。

　　因此，乍看之下本地部署成本似乎更低：6年成本约等于GCP上3年的费用（Dell）或仅为一半（SuperMicro）。但实际情况更复杂，因为公共云与服务器托管并非等同。我们将从硬件差异开始详细分析：

- 本地服务器的数据中心成本假设电能使用效率（PUE）为1.5（对于大型企业数据中心来说非常优秀），且数据中心利用率为不现实的100%。若采用更现实的PUE值1.8和50%的利用率，六年的成本将增加约10,500美元。
- 当硬件发生故障时，云环境中可立即提供替代虚拟机。本地部署情况下，与四小时响应（而非解决！）服务等级协议（SLA）相关的服务合同每年成本为设备成本的5-10%。为保守起见，我们将其折算为六年1,500美元。
- 本地服务器的固态硬盘（SSD）是无冗余的裸设备。GCP中对应的“持久化磁盘”更类似于具有高可用性和耐用性的网络附加RAID SSD。大多数企业应用需要这种更高可靠性，这至少使本地存储成本翻倍（假设采用镜像的第二块SSD）。实际等效方案应为支持快照备份的SSD网络附加存储（NAS），其成本显著更高。但为保守起见，我们假设无需此配置，仅增加第二块SSD和基础备份软件的终身成本4,000美元。我们还将假设故障无需额外费用（因硬件维护合同已覆盖），且数据丢失不会产生后续成本。（这是一个大胆的假设！）
- 本地服务器一旦购买，无论是否使用都会产生成本。因此，若企业有间歇性计算需求，本地部署方案几乎没有良好替代方案，而公共云可通过三年期承诺与按需或竞价实例混合使用来匹配工作负载需求。同样，云虚拟机在其生命周期内更容易重新用途，且无需额外成本。例如，它可以迁移到不同区域以成为另一台服务器的故障转移服务器，而本地部署则需数百美元的人工和材料成本。为保守起见，我们假设本地部署方案高度稳定，未充分利用成本仅为总成本的10%。（尽管“基载容量本地部署+云环境突发扩展”的概念已存在多年，但实际操作中由于基础设施栈差异过大，实施过于复杂。）
- 此外，云服务器仅需三年期承诺，而本地部署需六年所有权，因此云服务器过时的可能性要小得多。现有本地服务器在未来4-6年后的工作负载中仍能完美适配的可能性有多大？为保守起见，我们假设第二三年阶段的过时风险仅为33%。即平均而言，本地服务器在前五年与初始阶段同样理想，仅在第六年未被使用。

　　因此，在考虑硬件差异和现实数据中心利用率后，保守估计本地部署三年成本分别上升至49,000美元和31,000美元，而GCP三年成本为50,000美元。

　　现在，让我们分析软件差异，因为GCP中与本地服务器等效的虚拟机不仅包含硬件和托管服务，还包含丰富的服务栈：虚拟化、网络、负载均衡、网络附加存储、机器镜像分发、集中控制台日志、基础安全功能、托管操作系统镜像、监控等。在本地部署场景中，这些服务均需额外付费：

- 典型的虚拟化许可证成本约为每核心50美元/年，以示例服务器为例即3,000美元/年。即使使用开源软件，员工仍需安装、配置和升级，每年成本也达数千美元。我们保守估计虚拟化成本为2,500美元/年。
- 云解决方案还包含网络与存储管理、集中日志、负载均衡和防火墙、基础安全与备份功能，成本为零或极低。本地部署对应产品众多，成本差异极大；企业在此类功能上的支出往往超过服务器硬件。我们假设这些成本为2,000美元/年（非常保守的估计）。

　　仅考虑这一层软件和服务成本，即便在诸多有利于本地部署的乐观假设下，通用本地服务器的成本也仅略低于GCP虚拟机（图8.9）。实际上，大多数企业因未充分利用和过时问题将产生更高成本，其资本成本更接近11-12%（而非我们假设的8%）。因此，多数企业在此阶段即可看到云环境的节省；预测六年后的服务器需求极为困难。（值得注意的是，主流云服务商均不提供超过三年的承诺，暗示此类需求极少。）此外，除最大型企业外，系统和数据库管理员的人力成本将显著高于此处假设。

![图8.9 本地部署与云环境对比](../../build/images/chapter_8/chapter_8_fig_9_On_premises_vs_cloud_comparison.png)

图8.9 本地部署与云环境对比

　　然而，我们尚未完成对比。公有云提供了无缝访问云服务商及第三方提供的大型服务目录：托管数据库、数据分析、全球广域网（WAN）、防火墙、托管备份等。在本地环境中，每项服务都需要大量额外的人力来采购、安装和维护。除此之外，本地部署还会产生机会成本。如果需要额外的计算、存储或网络资源，采购和安装可能需要数周甚至数月，在此期间业务升级需求将无法满足。此外，公有云为几乎所有行业垂直领域提供SaaS应用。对于企业而言，这种附加功能及其"即服务"的管理与集成能力，是使云方案更具成本效益的关键决定因素。由于这些效益难以用每虚拟机（VM）的美元价值量化，我们将其放在最后提及，但对许多企业而言它们才是首要考虑因素。事实上，大多数企业并不希望购买服务器或虚拟机，它们更倾向于托管PaaS服务（如Cloud Run），从而进一步降低开发和维护成本。

　　此次成本分析的关键洞察在于，公有云计算与服务器托管并非同一概念。如果唯一需求是固定规模的托管硬件，那么托管服务商（colocation provider）是更便宜的解决方案，因为其本质上是硬件解决方案。但很少有公司仅需要服务器托管：对于需要大量功能的企业级应用，且数据中心和服务器利用率甚至难以达到50%的情况下，公有云的经济性优势难以被超越。尽管本书重点聚焦数据中心和硬件层，但公有云主要通过软件栈和生态系统而非服务器托管来创造价值。
