## 9.2 数据中心基础设施的能源效率

　　仓库规模计算机（WSC）能源效率的最广泛定义应测量运行特定工作负载（例如排序1PB数据）所消耗的能源。不幸的是，没有任何两家公司运行相同的工作负载，而且正如第3章所述，现实世界的应用混合体不断变化，因此很难通过这种方式对WSC进行基准测试。尽管已有相关基准测试被提出[23]

　　，但尚未被广泛采用。然而，将能源效率视为三个可独立测量和优化因素的乘积是有意义的，如下方公式所示：$$\begin{aligned} Efficiency &= Computation / Total \, Energy \ & = \underbrace{\frac{1}{ PUE }}_{(a)} \cdot \underbrace{\frac{1}{ SPUE }}_{(b)} \cdot \underbrace{\frac{ Computation }{ Energy \, To \, Components }}_{(c)} \end{aligned}$$在该公式中，第一项（a）衡量设施效率，第二项（b）衡量服务器电源转换效率，第三项（c）衡量服务器架构效率。我们将在后续章节讨论这些因素。

### 9.2.1 PUE

　　电能使用效率（PUE）反映了数据中心建筑基础设施本身的质量[1]

　　，并捕捉了总建筑功率与IT功率（计算、网络及其他IT设备消耗的功率）的比率。IT功率也被称为“关键负载功率”。我们可以通过在为数据中心各部分供电的线路中添加电表来轻松测量PUE。$$PUE = \frac{ Facility \, Power }{ Equipment \, Power }$$历史上，平均数据中心的PUE表现令人尴尬地差劲。根据2006年的一项研究[2]

　　，85%的数据中心估计PUE值大于3.0。换句话说，建筑的机械和电气系统消耗的功率是实际计算负载的两倍。只有5%的数据中心PUE值低于2.0。随后美国环保署（EPA）对100多个数据中心的调查报告显示平均PUE为1.91[3]

　　。2012年Uptime Institute对1100多个覆盖不同地理区域和规模的数据中心调查显示平均PUE值在1.8到1.89之间[4]

　　。

　　图9.1展示了2012年研究的结果分布。大型设施报告了最大的改进，而约一半的小型数据中心（服务器数量少于500台）仍未测量PUE。

![图9.1 2012年对1100+数据中心的PUE调查](../../build/images/chapter_9/chapter_9_fig_1_2012_survey_of_PUE_for_1100_data_centers.png)

图9.1 2012年对1100+数据中心的PUE调查

　　LBNL在2016年的一份报告指出，超大规模数据中心（仓库规模计算机）的PUE值为1.13，而传统数据中心的PUE值在1.6到2.35之间[5]

　　。Uptime Institute在2022年的最新调查[6]

　　显示，自2018年以来平均PUE基本保持稳定（图9.2）。

![图9.2 Uptime Institute跟踪PUE随时间变化的调查](../../build/images/chapter_9/chapter_9_fig_2_Uptime_Institute_survey_tracking_PUE_over_time.png)

图9.2 Uptime Institute跟踪PUE随时间变化的调查

　　相比之下，WSC运营商从2005年Google开始迅速改进其设计的PUE，并且许多企业开始报告其PUE值。在规模化运营中，效率的重要性很容易被证明；例如，Google通过能效措施至今已节省数十亿美元。Google的首次PUE报告显示2008年全球平均值为1.2，随后多年逐步改善至1.09（图9.3）[7]

　　。PUE值的年度峰值通常对应夏季月份，此时冷却开销更高。

![图9.3 Google数据中心全球平均PUE随时间变化](../../build/images/chapter_9/chapter_9_fig_3_Average_global_PUE_for_Google_data_centers_over_time.png)

图9.3 Google数据中心全球平均PUE随时间变化

### 9.2.2 PUE指标的问题

　　尽管The Green Grid发布了关于如何测量和报告PUE的详细指南[8]

　　，但许多公布的数值并不总是可比的，有时PUE值会被用于营销文档中展示最佳情况下的数值。可能导致PUE值偏差的最大因素如下：

- 并非所有PUE测量包含相同的开销。例如，有些测量可能包含主变电站变压器或从配电单元（PDU）向机架供电线路中的损耗，而有些则不包含。Google在其车队范围内的PUE报告中使用了包含所有已知来源的全面开销定义，报告值为1.09，但如果采用更“乐观”的开销定义，其PUE值可能达到1.06[7]

　　。为了使PUE成为一个有用的指标，数据中心所有者和运营商应在测量和报告中遵循The Green Grid指南[8]

　　，并透明地说明其结果的计算方法。
- 瞬时PUE与平均PUE不同。在一天或一年的时间范围内，设施的PUE值可能会显著波动。例如，在寒冷的日子里可能较低，但在夏季可能显著升高。一般来说，年度平均值对于比较更有参考价值。
- 有些PUE并非真实环境下的测量值。通常供应商会发布基于最优运行条件和标称性能值计算的“设计”PUE，或者发布在最优条件下短期负载测试中测量的值。通常，未提供详细信息的PUE值属于此类。
- 有些PUE值具有较高的误差范围，因为它们基于不频繁的手动读数，或基于粗略布置的电表，导致某些PUE项需要估算而非直接测量。例如，如果设施仅有一个位于不间断电源（UPS）下游测量关键负载的电表，则配电单元（PDU）和低压配电损耗将需要估算。

　　在实际操作中，PUE值应以实时方式测量。这不仅能够提供更清晰的昼夜和季节性变化图景，还允许操作人员在日常运行中对异常读数作出反应。例如，某人可能在定期测试后忘记关闭一组备用泵。通过实时指标，运维团队可以在比较预期与实际PUE值后快速纠正此类问题。

　　PUE指标也受到批评，认为其并不总能反映更好的能源性能，因为PUE通常会随着负载降低而恶化。例如，假设某数据中心在5 MW负载下的PUE为2.0，而在10 MW负载下为1.5。如果能够以5 MW负载运行相同的工作负载（例如使用更新的服务器），显然这是更节能的方案，尽管PUE较差。然而，这种批评只是指出PUE是本章早先展示的效率公式中的三个因素之一，总体而言，PUE测量的广泛应用可以说是过去50年中推动数据中心效率提升的最大动力。

### 9.2.3 能源低效的分解

　　第5章关于数据中心供电系统的部分描述了电力在接近服务器楼层时的高效转换过程。前两个转换步骤将输入的高压电力（110 kV及以上）降至中压配电水平（通常低于50 kV），再进一步降至低压（北美地区通常为480 V）。这两个步骤都应非常高效，每一步的损耗通常低于0.5%。

　　在建筑内部，传统双转换UPS是造成最大电能损耗的设备，在最佳负载下效率为88-94%，部分负载（常见情况）时效率显著降低。高效UPS可达到约97%的效率，机架内UPS和电池可进一步提升这一数值。配电单元（PDU）中的最终转换步骤会带来额外0.5%的损耗，而向机架供电的低压电缆（110或220 V）可能损失1-3%的电力。（请回想大型设施的架空地板区域可能超过100米长或宽，因此电力电缆可能非常长。）因此，大多数现代仓库规模计算机（WSC）设计采用母线槽沿服务器行输送电力，仅通过短电缆将母线槽连接到机架。

　　图9.4展示了典型低效数据中心（PUE为1.5）的能耗损失分布。为清晰起见，此分解未包含服务器风扇或服务器板上电气电阻的额外损耗。

![Fig. 9.4 Energy losses in an average low-efficiency data center](../../build/images/chapter_9/chapter_9_fig_4_Energy_losses_in_an_average_low_efficiency_data_center.png)

图9.4 平均低效数据中心的能耗损失

　　数据中心能源低效的最显著部分来自制冷开销，其中冷水机组是最大的罪魁祸首。在平均传统数据中心中，制冷损耗约为电力损耗的三倍，是效率提升最值得改进的目标：如果消除所有制冷损耗，PUE将降至1.18，而零损耗UPS系统仅能将PUE提升至1.35。通常，设施的PUE越高，总损耗中来自制冷系统的比例就越高[9]

　　。直观来看，电力分配系统的错误处理方式有限，但制冷系统的错误处理方式却多得多。

### 9.2.4 提高数据中心效率

　　如前一章所述，精心设计以提高效率可显著改善PUE[10, 11]。总结而言，关键步骤包括：

- 精确气流管理：将服务器排出的热空气与冷空气隔离，并保持冷却盘管的路径简短，以减少长距离输送冷热空气所需的能量。
- 提高温度：将冷通道温度维持在27-30$^\circ$C而非18-20$^\circ$C。更高的温度使数据中心更易高效制冷。实际上几乎没有服务器或网络设备需要20$^\circ$C的进气温度，且没有证据表明在此温度范围内提高通道温度会导致更多组件故障[12–14]。
- 自然冷却：在大多数温和气候中，自然冷却可消除大部分冷水机组运行时间或完全消除冷水机组。
- 更优的电力系统架构：选择更高效率的设备以大幅减少UPS和配电损耗，如第5章所述。

　　2009年4月，Google首次公布了其数据中心架构的详细信息，包括2005年建成的集装箱式数据中心的视频导览[15]

　　。2008年，该数据中心实现了1.24的年度PUE（当时最先进的水平），但与传统数据中心的区别仅在于应用了上述前四项原则。如今，大规模数据中心通常具有低于1.2的PUE，尤其是云运营商的数据中心。即使在不利气候条件下，当前的PUE也低于2008年的先进水平。例如，Google位于新加坡的数据中心（月平均气温极少低于25$^\circ$C）仍实现了1.13的年度PUE[16]

　　。

　　这四个步骤易于实施，但更复杂的方案可以显著提升效率。特别是尽管早期结果令人鼓舞，AI控制的冷却尚未普及。机器学习非常适合冷却优化，因为数据中心冷却基础设施的操作控制方式众多。冷却开销与许多系统参数和环境因素存在非线性关系，例如总系统负载、运行中的冷水机组数量以及外部风速。例如，如果我们有10座冷却塔且负载为40%，是让它们全部以40%速度运行，还是让其中4座以100%速度运行，或者采取其他方式？这些变量与总冷却开销之间的关系很难直观判断。此外，仓库规模计算机（WSC）是动态的：工作负载不断变化，设备每天都在进出。从用于数据中心冷却控制环路的传感器网络中定期收集的大量数据，使机器学习系统能够发现特定建筑和工作负载的优化方案，从而进一步提升PUE效率。某系统已将谷歌数据中心夏季的冷却开销降低了40% [17]

　　。正如这些结果所示，机器学习代表了进一步研究的有前景领域。

### 9.2.5 从PUE到SPUE的拓展

　　回顾本节开头的能量效率公式：$$\begin{aligned} Efficiency &= Computation / Total \, Energy \ &= \underbrace{\frac{1}{ PUE }}_{(a)} \cdot \underbrace{\frac{1}{ SPUE }}_{(b)} \cdot \underbrace{\frac{ Computation }{ Energy \, To \, Components }}_{(c)} \end{aligned}$$迄今为止我们讨论了项(a)设施开销。第二项(b)通过类比PUE的指标衡量服务器或其他IT设备内部的开销：服务器PUE（SPUE）。SPUE由总服务器输入功率与有用功率的比值构成，其中有用功率仅包括直接参与计算的电子组件（CPU、DRAM、加速器、网卡、I/O卡、SSD等）消耗的功率。服务器电源、电压调节模块（VRM）、主板上的电源走线和冷却风扇可能会损失大量电力。如第5章所述，服务器内部的损耗可能超过整个上游数据中心供电系统的损耗。

　　SPUE测量尚未像PUE那样标准化，但定义相对简单。几乎所有设备包含两个转换步骤：第一步将输入电压（通常为110-220 VAC）转换为本地直流电流（通常为12或48/54 V），第二步通过主板上的电压调节模块（VRM，小型DC-DC变压器）将电压进一步降低至CPU或DRAM使用的更低电压。（第一步需要电源内部额外转换，通常转换为380 VDC。）世纪之交时SPUE比值常见为1.6–1.8：许多服务器电源效率低于80%，许多主板使用的VRM同样效率低下，在电气转换中损失超过25%的输入功率。相比之下，当今商用交流输入电源可实现94%效率，VRM效率可达96%（见第5章）。因此，最先进的SPUE比值已降至1.11或更低。例如，谷歌采用48 VDC电压机架配电系统而非典型12V DC电压 [18, 19]，进一步将能耗损失降低30%以上。

![Fig. 9.5 2024年谷歌服务器的SPUE开销](../../build/images/chapter_9/chapter_9_fig_5_SPUE_overhead_in_a_2024_Google_server.png)

图9.5 2024年谷歌服务器的SPUE开销

　　过去十年中，CPU供电电压降低显著提升了每操作焦耳数的能效。不幸的是，VR损耗增加，因为较低的输出电压使设计高效电压调节器更加困难。此外，高电压电流流经狭窄的电源走线时，印刷电路板（PCB）本身可能产生显著功率损耗。

　　PUE与SPUE的乘积构成了对仓库规模计算机（WSC）端到端机电效率的准确评估，即真实（或总）PUE（TPUE）。2005年左右，典型数据中心的TPUE超过3.2。也就是说，每产生1瓦有效功率，至少消耗另外2.2瓦。相比之下，现代设施平均PUE为1.11、平均SPUE为1.23时，TPUE为1.35。通过关注冷却和电源系统设计并结合新技术，整体功耗开销减少了近一个数量级。
