## 9.3 计算的能源效率

　　迄今为止，我们讨论了机电方面的效率，即效率方程中的(a)和(b)项，而基本忽略了(c)项——服务器架构效率，该指标衡量输入电子元件的电力实际转化为有用工作的效率。在最先进的设施中，机电组件的改进潜力有限：Google的TPUE约为1.2-1.3，这意味着即使没有任何机电开销，整体能效也只能提升20-25%。相比之下，计算能效在过去半个世纪中每1.5年翻一番[20]

　　。尽管由于CMOS扩展挑战，过去十年的提升速度显著下降[21]

　　，但其仍远超任何机电效率的改进。本章其余部分将聚焦计算的能耗与功率效率。

### 9.3.1 能源效率的度量

　　理想情况下，我们希望测量产生特定结果（如数据库查询或Google搜索）所消耗的能源。许多行业基准尝试在这一层面度量能源效率。在高性能计算（HPC）领域，Green 500[22]

　　基准使用LINPACK对全球顶级超级计算机的能源效率进行排名。类似地，Joulesort[23]

　　测量执行离线排序所需的系统总能耗。SPECpower[24]

　　专注于服务器级系统，计算在企业Java平台上运行典型业务应用时的性能与功耗比。

　　对于机器学习，MLCommons定义了一组用于推理和训练的ML性能基准[25]

　　。这些基准提供了一种一致的方法论，通过清晰的指标对广泛多样的ML工作负载进行比较，并获得了学术界和工业界的广泛支持。在此基础上，MLPerf Power基准将MLPerf的性能测量与运行基准的能耗测量（或估算值）进行对比。为保证可比性，功率测量必须遵循严格的准则，如测量时长、采样频率和准确性。对于训练工作负载，能效评分基于MLPerf Training基准，以Samples/J报告；对于推理，评分基于MLPerf Inference，以1/J报告。

　　在相对较新的ML领域，年度效率提升幅度远高于成熟的通用计算领域。MLPerf Power作者观察到，基准测试的能效在三年内提升了100倍以上，主要由模型改进驱动[26]

　　。在硬件方面，GPU和TPU每代架构改进都带来了显著的能效提升，表明近期快速进展将持续。

### 9.3.2 提高能源效率：能源比例性

#### 9.3.2.1 集群利用率统计

![图9.6 2013年和2024年Google集群的CPU利用率](../../build/images/chapter_9/chapter_9_fig_6_CPU_utilization_of_Google_clusters_in_2013_and_2024.png)

图9.6 2013年和2024年Google集群的CPU利用率

　　多年来持续提升利用率的工作已取得成果。2013年的集群大部分时间处于10-50%的CPU利用率区间，但到2024年已提升至40-60%。

　　在2024年运行Google内部工作负载的更大集群样本中，我们观察到类似的分布，现在更接近正态分布，平均CPU利用率为50%（图9.7）。图中集群占总集群的11%，利用率是在三个月期间测量的。因此，虽然图9.6展示了两个利用率差异较大的集群，但图9.7很好地代表了集群平均利用率。

![图9.7 Google集群样本的CPU利用率](../../build/images/chapter_9/chapter_9_fig_7_CPU_utilization_of_Google_fleet_sample.png)

图9.7 Google集群样本的CPU利用率

　　50%的平均利用率表现如何？最大可实现利用率受多种因素限制：

- 如果负载呈现与用户活动对应的昼夜模式，每日峰谷比限制了可实现的利用率。例如，若每日谷值为峰值的60%，且使用量在峰谷间均匀下降，则假设峰值时运行100%，最大利用率可达80%。
- 服务通常有延迟目标，高利用率下延迟会因请求排队和核心或内存饱和而增加。延迟要求越严格，CPU利用率在延迟过高前就越低。优化良好的服务可在70-90%利用率下运行，因此80%是一个合理的上限。
- 为应对局部故障，服务采用$N + M$资源分配；至少为$N + 1$（即$M = 1$，一个服务实例故障不会导致全局过载）。对于配置为$N + 1$且有10个服务实例的服务，若故障罕见，最大利用率可达90%。

　　根据上述假设，实际可实现的最大利用率降至80% * 80% * 90% = 58%。批处理工作负载可进一步提高利用率。例如，如果批处理负载占容量的20%，并在夜间运行8小时，利用率可再提高20%/3 = 6.6%。因此，对于大型消费者服务，平均每月利用率65-70%接近上限。因此，随着Google内部服务平均为50%，利用率可能再提高1.2倍，但不会太多。

　　相比之下，典型的IT负载运行在显著较低的利用率下。图9.8显示了包含客户工作负载的GCE区域的利用率。这些工作负载的平均利用率显著降低至33.5%。虽然这个数字看起来很低，但并不罕见：其他研究（企业数据中心利用率、阿里巴巴、AWS、Azure）报告的利用率同样低，范围从6%-25%[28–30]。

![Fig. 9.8 CPU utilization across Google Cloud zones](../../build/images/chapter_9/chapter_9_fig_8_CPU_utilization_across_Google_Cloud_zones.png)

图9.8 Google Cloud区域的CPU利用率

　　没有人愿意浪费金钱，那么为什么企业利用率如此之低？首先，大多数企业工作负载并未扩展：它们用户较少且运行在单一虚拟机上。例如，一家公司可能有一个仅在每天几次使用的工资单应用程序。其次，企业应用程序通常有更高的可用性要求，因此工资单应用程序可能不仅有一个低利用率的主服务器，还有一个完全未使用的备份服务器用于灾难恢复。最后，提高利用率需要大量人力投入，对于小型应用程序来说，这种努力的成本可能高于节省的服务器成本。

　　结果，企业服务器的活动模式与现代服务器的能效模式不匹配，因为WSC服务器大部分时间都处于效率最低的负载区域。

　　一种减少能耗的诱人想法是让服务器在空闲时进入睡眠状态。然而，服务器很少完全空闲；它们只是以低利用率运行。对于像Gmail这样的超大规模服务，这是由昼夜使用模式决定的：即使在每日最低点，人们仍在使用Gmail。企业工作负载更可能完全空闲；例如，一家小公司的内部电话目录应用程序可能在工作时间外接收不到任何请求。然而，长时间的真正空闲很难实现：即使在夜间，虚拟机中也包含许多偶尔运行的系统进程，需要手动干预（如安排定期关机）才能完全空闲。Tickless内核项目[31]

　　提供了创建和维护空闲状态有多困难的例子。公共云工作负载使这一问题更加复杂，因为物理服务器托管数十或数百个虚拟机。即使它们的利用率都相对较低，每毫秒都会发生一些计算，因此服务器无法进入睡眠状态。

　　如果开发人员能够从基于虚拟机的模型转向PaaS（平台即服务）或FaaS（函数即服务）模型，这种情况会有所改善；示例包括Google Cloud Run、Cloud Functions或AWS Lambda。第9.3.2.8节[1]

　　将讨论基于软件的提高利用率的努力。

#### 9.3.2.2 利用率与能效

　　显然，相同的程序二进制文件根据服务器架构的不同会消耗不同量的电力，同样，应用程序根据软件性能调优的不同会消耗服务器容量的更多或更少。此外，系统效率会随着利用率变化：在低利用率下，计算系统往往比在最大利用率下显著低效。

　　图9.9显示了Dell PowerEdge R7725服务器在2024年11月不同利用率下的SPECpower基准测试结果[27]

　　。柱状图表示能效（操作数/瓦特），折线表示功耗。两者都在一系列利用率水平下绘制。随着目标负载降低，服务器的效率（性能与功耗比）明显下降，因为系统功耗的下降速度慢于性能的下降。例如，在30%负载下，功耗超过50%，因此能效比峰值负载时差1.6倍以上。此外，当系统空闲时，它仍在消耗138瓦，即峰值功耗的16%。

![Fig. 9.9 Example benchmark result for SPECpower_ssj2008](../../build/images/chapter_9/chapter_9_fig_9_Example_benchmark_result_for_SPECpower_ssj2008.png)

图9.9 SPECpower_ssj2008的示例基准测试结果

　　这些结果展示了最佳情况下的效率，因为服务器硬件和固件设置已针对基准测试进行了精心调优。例如，系统可能会禁用内存预取、涡轮模式和推测执行，这些都会提高峰值性能，但不一定以节能最优的方式。现实中的服务器可能无法使用这些设置，因为它们对性能或延迟有影响。因此，它们在接近空闲负载时的功耗显著高于16%，通常高达25-30%。

#### 9.3.2.3 能效比例计算

　　服务器工作负载特征与服务器能效行为之间的不匹配必须在硬件层面加以解决。因此，能效比例性应作为计算组件的设计目标之一 [32]

　　。理想的能效比例系统在空闲时（特别是处于仍可执行工作的主动空闲状态）几乎不消耗功率，并随着活动水平的增加逐渐增加功率消耗。一个简单的推理方式是假设活动与功率使用之间存在线性关系，且不存在常数因子。这种线性关系会使能效在整个活动范围内保持一致，而非随着活动水平降低而衰减。

　　然而需要注意，线性关系未必是节能的最佳关系。如图9.8所示，由于服务器在高活动水平上花费的时间相对较少，因此在高利用率时降低效率可能是可以接受的，尤其是在接近最大利用率时。不过，这样做会增加设备的最大功率需求，从而增加设施成本。

　　图9.10展示了三种假设系统的潜在能效：一种低比例性服务器（空闲功率45%，红色），一种更接近能效比例的服务器（空闲功率10%，绿色），以及一种假设的次线性能效比例服务器（空闲功率10%，蓝色）。实线表示功率归一化到峰值功率，虚线表示效率作为峰值利用率下功率效率的百分比。

![图9.10 三种假设系统的功耗与效率](../../build/images/chapter_9/chapter_9_fig_10_Power_and_efficiency_of_three_hypothetical_systems.png)

图9.10 三种假设系统的功耗与效率

　　三种服务器在峰值利用率下的效率相同，但如果服务器大部分时间处于30-50%利用率区间，能效比例服务器的实际效率会显著更好。

　　Fan等人 [33] 在一项电源配置研究中评估了仓库规模计算机（WSC）中能效比例性的潜在收益，该研究利用数以千计机器在六个月内的活动水平追踪数据，模拟了使用更高效能比例服务器带来的节能效果。假设两种服务器：一种高效服务器（空闲功耗为峰值的10%，类似于图9.10中的绿色曲线），另一种低效服务器（空闲功耗为峰值的50%，如对应的红色曲线）。他们的模型表明，仅通过提高能效比例性即可使能耗减半，因为比较的两种服务器具有相同的峰值能效。

　　这一关于能效比例性的原始呼吁 [32] 所带来的洞察力促使行业优先考虑能效比例性。如今，规模扩展型服务器通常在空闲时消耗20-25%的峰值功率，并至少部分地从该水平开始按比例扩展。尽管低利用率下的能效仍不完美（如图9.9所示），但在60%利用率时，其效率已达到峰值效率的75%。

#### 9.3.2.4 能效比例性的分解

　　尽管CPU在历史上因能耗问题而声名不佳，但它们并非导致能效比例性差的唯一原因。在过去十年中，CPU设计者比其他子系统的同行更关注能效。尽管特征尺寸缩放（Dennard缩放）带来的能效提升已结束，但转向多核架构（而非继续推动单核更高时钟频率和更大规模的推测执行）有助于持续提升CPU效率。进一步的改进来自诸如FinFET、集成电压调节器、睡眠状态下的更精细时钟门控，以及通过RAPL [34] 等API实现的频率管理等技术。

　　过去五年中，内存系统相对于CPU能耗的整体能耗贡献有所下降，逆转了前十年DRAM能耗特征持续上升的趋势。新一代DDR5 DRAM更具效率，DRAM芯片电压水平已从2008年DDR2的1.8 V降至2022年DDR5的1.1 V。同时，新CPU的能耗更高，因为更激进的分选工艺和温度控制的“涡轮”模式使CPU能够更接近其热包络运行，而如今系统的每GB CPU性能比更高，这是由于DRAM技术扩展落后于CPU扩展（“内存墙”）所致。

　　图9.11展示了一款2024年双插槽AMD服务器的功率使用情况，该服务器针对低延迟和峰值性能进行了优化。与图9.9中空闲时消耗16%峰值功率的服务器不同，这款服务器在完全空载时消耗30%的峰值功率，在极低利用率时消耗36%（几乎但非完全空闲）。这与SPECpower有何显著差异？

![图9.11 针对性能优化的x86服务器功耗](../../build/images/chapter_9/chapter_9_fig_11_Power_usage_in_an_x86_server_optimized_for_performance.png)

图9.11 针对性能优化的x86服务器功耗

　　这两款服务器的区别在于底层设置，而非硬件。SPECpower基准测试是一种吞吐量基准测试，因此系统配置使用最激进的睡眠状态设置，即使从这种状态恢复会带来数百微秒的延迟。此外，SPECpower配置以峰值性能换取吞吐量，限制了缓存预取和CPU涡轮模式等功能以提高能效。相比之下，现实用例在完全空载时可以容忍较长的唤醒延迟（节省额外5%），但在正常运行时则无法接受。

　　图9.11中归因于CPU的空闲功耗超过一半属于“非核心”功耗，即实际CPU核心以外组件的功耗，因为核心本身处于空闲状态，因此消耗的功率相对较少。目前PCIe和DRAM总线的空闲模式仍然有限，它们仅支持“完全空闲”模式，这种模式需要关闭整个子系统，重新启动时会产生显著延迟。因此，这些模式通常在对性能敏感的工作负载中被禁用。这些系统不支持“主动空闲”模式，例如降低时钟频率。（如果我们包含服务器外的网络设备功耗，即分配服务器所连接网络端口的功耗，空闲功耗的情况会更糟。）

　　因此，仅通过CPU优化无法实现系统级的完全能效比例性，还需要所有组件的进一步改进。不幸的是，在使用较长导线的系统中，快速调整电压或频率存在挑战，更有效的方法是调整活动通道数量。例如，PCIe 6.0引入了新的L0p电源状态，允许在保持其余通道完全活跃的同时，动态关闭链路中部分通道。带宽和功耗与活动通道数量呈线性变化，这为能效比例性提供了实现路径。

#### 9.3.2.5 提高能效比例性

　　将能效比例性作为性能指标的关注度提升，已显著改善了服务器平台的能效表现。对于WSC而言，衡量服务器能效比例性的关键指标是30%和100%利用率下的能效比值。一个完全比例化的系统在30%利用率时的效率应与100%利用率时相同。在第一版（2009年初），前10名SPECpower结果的该比值约为0.45，意味着这些服务器在WSC中运行时的峰值效率不足一半。截至2018年6月，该数值已接近两倍提升，达到0.80。然而，自2018年以来，效率提升基本趋于停滞。

　　图9.12基于spec.org数据展示了2007至2022年间英特尔参考平台能效比例性的提升。虽然尚未实现完全比例性，但新系统比其前身具有显著更高的能效比例性。

![图9.12 正规化系统功耗（2007至2022年服务器）](../../build/images/chapter_9/chapter_9_fig_12_Normalized_system_power_of_servers_from_2007_to_2022.png)

图9.12 正规化系统功耗（2007至2022年服务器）

　　尽管处理器能效比例性有所改善，但大容量存储的能效比例性提升困难。硬盘驱动器主要功耗用于维持磁盘恒定转速，过去20年间硬盘功耗几乎没有变化。然而，存储效率大幅提升：2005年约10W功耗的硬盘存储80GB，而2024年同功耗可存储32TB，期间每字节能耗降低了400倍。

　　SSD由于无机械部件，能效比例性更优。典型4TB SSD空闲时消耗5W，最大读写负载时可达15W。与硬盘相比，每TB存储能耗更高，但每次访问能耗低几个数量级。

　　局域网（LAN）能效比例性较弱，交换芯片和光模块在空闲时仍消耗大部分满载功耗。2024年的400 Gbps端口交换机每个端口约消耗10W用于交换，另需10-15W用于光模块。然而，每比特能耗（pJ/bit）随每代产品提升，因为交换（及端口）带宽增速快于功耗增长。

　　最后，能效比例性不仅是电子组件的目标，也是整个WSC系统的追求，包括配电和冷却基础设施。

#### 9.3.2.6 低功耗模式

　　如前所述，长时间空闲可通过各种睡眠模式实现更高能效比例性。我们称这些低功耗模式为非活动模式，因为在这些模式下设备不可用，重新加载时通常会产生显著延迟和能耗惩罚。非活动低功耗模式最初为移动和嵌入式设备开发，在该领域非常成功。然而，这些技术大多不适合WSC系统，因为频繁切换会导致过高的延迟和能耗惩罚。少数可行技术具有极低唤醒延迟，如CPU低功耗停机状态（如ACPI C1E状态）。

　　不幸的是，这些模式通常节能幅度最小。更大的节能来自非活动低功耗模式，如停转硬盘。大多数CPU允许关闭PCIe或DRAM通道等“非核心”功能，大幅降低功耗。然而，从这些状态唤醒需要约0.1ms，可能对某些应用引入过多延迟（即性能抖动）。

　　活动低功耗模式在无需空闲的情况下以性能代价节省能耗。CPU电压-频率调节是活动低功耗模式的典型示例，它仍能执行指令，只是速度较慢。与非活动模式不同，即使切换到高性能模式的延迟和能耗惩罚显著，活动模式仍具实用性。由于活动模式可操作，系统可在负载阈值以下时持续保持低能耗状态。鉴于低活动期比完全空闲期更常见且更长，活动节能模式间的切换开销可更有效分摊。

　　高频率切换的极低功耗非活动模式已被提出作为实现能源比例性的方法[35, 36]。提出的系统PowerNap和IdleCap假设子组件除了完全空闲状态外没有其他有用的低功耗模式，并通过调节所有子组件的活动-空闲状态转换，在降低利用率时减少功耗，同时限制对性能的影响。此类方法的可行性取决于系统范围内可用的极低功耗空闲模式，以及极短的活动-空闲和空闲-活动转换时间。这一特性对于处理器似乎可行，但对于其他系统组件则更具挑战性。事实上，Meisner等人[37]

　　分析了在线数据密集型工作负载（如网页搜索）的行为，并得出结论：现有低功耗模式不足以同时实现能源比例性和低延迟。

#### 9.3.2.7 案例研究：按需涡轮增压

　　我们已论证硬件组件必须在能源比例性方面取得重大改进，才能实现更节能的WSC系统。然而，更智能的电源管理与调度软件基础设施同样发挥着重要作用。对于某些组件类型，实现完美的能源比例行为可能并非现实目标。设计者必须实施软件策略，以智能利用现有硬件的电源管理功能，采用低开销的非活动或活动低功耗模式，并通过电源友好的任务调度来增强硬件系统的能源比例性。例如，如果非活动低功耗模式的激活代价足够小，PowerNap[35]

　　等技术可用于实现仅支持非活动低功耗模式的组件的能源比例行为。

　　该软件层必须克服两个关键挑战：封装与性能鲁棒性。节能机制必须封装在底层模块中，以最小化向应用程序开发人员暴露额外的基础设施复杂性；毕竟，WSC应用程序开发人员已经面临前所未有的规模和平台级复杂性。此外，在大规模系统中，终端用户任务的完成通常依赖于大量系统在适当水平上运行。如果单个服务器因电源管理机制开始表现出过度的响应时间波动，则服务级别的影响可能性较高，可能导致服务需要额外的机器资源，从而净收益甚微。

　　Turbo Boost（动态调整时钟频率）为权衡功耗与性能引入了新的维度（CPU活动）。Turbo Boost的行为高度依赖于活动核心数量和工作负载的计算强度。例如，Intel Skylake服务器CPU的CPU核心频率可变化高达85%[38]

　　。当更宽的向量指令（如AVX-512）导致CPU核心频率大幅下降时，这种现象也会显现，因为它们的高功耗会减少核心可用的散热预算。一方面，这些技术可为某些工作负载提供更高的峰值性能，但另一方面却增加了WSC内的性能波动。硬件中动态频率调整决策带来了实现性能鲁棒性的新挑战，软件设计者必须意识到硬件中的此类效应并处理由此产生的性能变化。

　　事实上，Turbo Boost在性能与CPU利用率之间造成了显著的不匹配。在低CPU利用率时，CPU具有更多提升至更高频率的余量，这往往属于不必要的性能。相反，在高负载时，当吞吐量需求达到峰值时，可用的提升幅度却远少。这种行为在终端用户的多核系统（如笔记本电脑和手机）中是有意义的：当单核应用程序运行时，提升该核心频率可改善用户体验。但在WSC中，这种行为作用较小，因为大部分周期都消耗在最大应用程序上，而这些应用程序均横向扩展并在所有核心上运行。

　　将端到端指标和服务级别目标（SLO）目标相结合有助于克服这一困境，在减少性能波动挑战的同时提升效率。关键洞察在于：在低利用率期间，当前实现的延迟与（更高延迟的）SLO目标之间存在延迟余量。这种余量代表了节能机会，因为应用程序运行速度已超过需求，因此可以在保持SLO的同时以更低的时钟频率运行。

　　Lo等人[39]

　　描述了Pegasus系统，该系统将硬件电源调节机制（Intel RAPL[40]

　　）与软件控制策略相结合。系统使用端到端延迟指标驱动决策，根据负载变化调整CPU电源。通过结合应用级指标与细粒度硬件调节机制，该系统在满足WSC应用程序延迟SLO的同时，使整体服务器电源更加节能。此外，负载测试通常在高利用率下进行，此时CPU频率上限被限制为所有核心活动时的提升频率。因此，将频率上限设为所有核心活动频率是安全的，因为性能和延迟不会比负载测试期间更差。

　　在Google，Pegasus已演进为按需涡轮加速（Turbo on Demand, ToD），该方案结合了Pegasus的洞察力，将适用范围扩展到所有工作负载，而不仅限于具有延迟服务水平目标（SLO）的工作负载。通过将涡轮频率上限调整为与CPU可用性能相匹配，ToD可在不影响平台标称容量的前提下，将效率提升高达30%。图9.13展示了2014年按需涡轮加速部署前后系统的能源比例改进情况。

![Fig. 9.13 按需涡轮加速的效率影响](../../build/images/chapter_9/chapter_9_fig_13_Efficiency_impact_of_Turbo_on_Demand.png)

图9.13 按需涡轮加速的效率影响

#### 9.3.2.8 通过软件提升企业工作负载利用率

　　尽管能源比例性和其他硬件优化措施有所帮助，但企业环境中利用率不足的主要驱动因素（因此也是公共云中的主要问题）是底层运营模型，该模型假设每个工作负载都在独立的虚拟机（VM）上运行。由于即使单核虚拟机的容量仍然较高，对于流量较低的应用程序而言，由此产生的CPU利用率非常低。

　　第一层次的优化尝试在保持基于虚拟机模型的同时，通过资源超配来提高利用率。具体而言，对于低利用率虚拟机，不再分配完整的物理核心，而是分配分数核心，从而在物理服务器上打包更多虚拟机以提高利用率。例如，AWS T3实例是可突发的一般用途实例，提供基础级别的CPU性能并支持突发CPU使用[41]

　　。在GCP中，E类虚拟机是共享核心虚拟机[42]

　　，通过时间片共享物理核心给vCPU。GCP还允许在专用服务器上自定义资源超配[43]

　　，让用户自行选择超配与性能之间的适当平衡。

　　第二层次的优化通过转向基于容器的模型（参见第4.3.2节）来提高利用率，使虚拟机的开销在多个应用程序间共享。容器化需要重新配置和打包应用程序，但通常只需对应用程序代码进行少量修改。特别是对于小型应用程序，操作系统开销可能占总资源使用的很大一部分，因此节省效果显著。具体而言，减少每个应用程序的内存占用允许在服务器上打包更多应用程序，因为内存容量往往在CPU容量之前限制超配能力。

　　容器化还降低了管理成本，因为操作系统管理和容器基础设施管理作为服务提供（例如通过Google Kubernetes Engine, GKE）。容器抽象允许更简单的操作模型，如Cloud Run[44]

　　，该模型消除了大多数管理任务，直接以服务形式运行容器，用户无需接触Kubernetes管理（实际上，Cloud Run甚至不直接运行在Kubernetes上）。此外，此类服务提供自动扩展功能，包括零缩放：在定义的无请求时段后，最后一个容器实例会被关闭，使应用程序在空闲时资源使用量归零。相反，当收到下一个请求时，Cloud Run会自动重启应用程序容器。对于每日仅接收少量请求的企业应用程序（如示例中的薪资服务），零缩放功能可大幅降低成本，使能耗降至接近零。

#### 9.3.2.9 干扰与嘈杂邻居

　　集群调度器通过将不同形状的任务（如不同大小的虚拟机）进行装箱，旨在以最少的机器数量运行最多任务，可能对物理资源进行超配。这在能源效率和经济性方面都是净收益，因为所需服务器数量更少即可处理既定工作负载。

　　然而，随着服务器利用率的提高，共享资源竞争导致的性能下降问题变得更加严重。例如，如果两个各自完全占用DRAM带宽的工作负载被部署在同一台服务器上，则与单独运行相比，两个工作负载的性能都会显著下降。在工作负载无关调度下，随着CPU核心数量增加，这种场景发生的可能性也随之增加。

　　为应对干扰效应，服务所有者倾向于增加敏感工作负载的资源分配，以确保即使在资源竞争情况下，其任务仍能获得足够的计算能力。这种额外的资源预留会降低服务器利用率，进而对能源效率产生负面影响。感知竞争的调度机制可以避免这一问题，在保持严格应用级性能要求的同时进一步提高利用率[45–47]。虽然各系统的具体机制不同，但它们都利用历史性能指标做出更优的调度和资源分配决策。此类性能感知系统可以显著增加资源共享机会，提高机器利用率，最终实现能源效率更高的仓库规模计算机（WSC），从而规避不良的能源比例性。

　　更高的利用率也使得处理“嘈杂邻居”（临时资源使用激增的任务）变得更加困难。在负载较轻的系统中，此类激增会被空闲容量吸收，因此同一系统上运行的其他任务可能不受影响。而负载较重的系统没有这种冗余，需要采用强性能隔离（对嘈杂任务的资源使用进行硬限制）或快速任务迁移以释放资源，或两者结合使用。

#### 9.3.2.10 AI算力波动

　　当前的机器学习工作负载需要在数万个加速器芯片及其主机、存储和网络系统之间进行同步计算；这些工作负载通常占据整个数据中心集群——甚至多个集群。由于整个集群的功耗主要由少数大型机器学习工作负载主导，而所有工作节点以高度同步的方式运行，在空闲和峰值利用率之间功耗的上升和下降幅度更为陡峭，所有节点同时停止或达到峰值。许多同步事件会导致大幅波动：当工作负载启动或完成时，或者在训练步骤中工作负载的计算密集型和网络密集型阶段交替时。

![Fig. 9.14 Power fluctuations in a synchronized ML workload](../../build/images/chapter_9/chapter_9_fig_14_Power_fluctuations_in_a_synchronized_ML_workload.png)

图9.14 同步机器学习工作负载中的功率波动

　　图9.14展示了一个在专用机器学习集群上运行的批处理同步机器学习工作负载，其观测到的功率波动为15 MW。与传统负载曲线相比，其上升速度几乎可以瞬间完成，每几秒重复一次，并且可能持续数周甚至数月。

　　此类波动带来以下风险：

- 机架和数据中心设备可靠性降低，包括整流器、变压器、发电机、电缆和母线。
- 芯片、主板和其他服务器组件可靠性降低。
- 上游公用事业可能出现损坏、断电或限电，包括在某些情况下与公用事业对用电曲线预期的不匹配。
- 大幅功率波动可能导致不间断电源（UPS）系统意外频繁触发，缩短UPS系统寿命。

　　在硬件层面，频繁的功率波动引起的热波动会引发多种应力形式，包括翘曲、热界面材料性能退化、半导体材料中的电迁移等。事实上，快速热循环是加速寿命测试（ALT）的关键技术之一，该技术旨在通过组件或系统在应力条件下的（较短）寿命来预测其实际寿命。

　　为减少这一问题，有必要主动塑造工作负载的功率曲线以降低功率波动。基于轮廓的优化首先由TPU编译器对二进制文件进行插桩，以监控与功率波动相关的工作负载特征（例如全局同步点）。随后，编译器旨在动态平衡主要TPU计算模块的活动，以平滑其随时间的利用率。这种再平衡可减少功率和热波动，且性能开销极小。（未来，我们还可能将此方法应用于工作负载的启动和结束阶段，以实现功率水平的渐进而非突变。）

![Fig. 9.15 Unoptimized and optimized power and temperature variation](../../build/images/chapter_9/chapter_9_fig_15_Unoptimized_and_optimized_power_and_temperature_variation.png)

图9.15 未优化与优化后的功率和温度变化

　　图9.15展示了系统总功耗和单个芯片热点温度在有无优化情况下的对比[48]

　　。在此真实工作负载中，功率波动减少了近50%。温度波动从约20$^\circ$C降至约10$^\circ$C（注意温度图显示的是更长时间间隔内的温度）。经过适当调优后，这些优势对平均功耗和整体性能的影响小于1%。
