## 9.5 数据中心电力配置

　　能源效率优化措施可降低电费支出。此外，它们还能降低建设成本。例如，如果自然冷却消除了对冷水机组的需求，则无需购买和安装这些冷水机组，也不必为发电机或UPS支付备用费用。此类建设成本的节省可能使效率改进带来的总体节省翻倍。

　　充分利用设施的配置电力同样重要。如果设施以峰值电力容量的50%运行，则每瓦特使用的有效配置成本将翻倍。这种充分利用数据中心电力预算的激励措施被超过最大容量的风险所抵消，这可能导致停电。

### 9.5.1 电力闲置

　　在一个1兆瓦的设施中可以安装多少台服务器？这个看似简单的问题实际上比想象中更难回答。首先，服务器规格通常提供非常保守的最大功耗值。一些厂商（如Dell和HP）提供在线电力计算器[49, 50]以提供更好的估算，但可能需要手动测量主要应用程序的实际功耗。

　　其次，实际功耗会随着负载显著变化（得益于能源比例性），并且可能难以预测一组服务器的峰值功耗。虽然任何特定服务器可能会暂时以100%利用率运行，但一组服务器的最大利用率可能不会达到100%。在实际部署中，即使注意正确的功耗评级，也很容易导致设施利用率不足。例如，设施通常需要容纳未来增长，但保留空间用于此类增长会降低利用率，从而增加单位成本。各种形式的碎片化也可能阻碍充分利用。也许我们因为低密度设备占用了机架空间而无法再安装新设备，或者由于网络端口不足、电源插座不足，或者仅仅是设备无法均匀分配。例如，一个2.5 kW电路仅能支持四台520 W服务器（闲置420 W），该电路的利用率被限制在83%。由于设备随时间在设施中流动，规划100%利用率非常困难，大多数组织也并未实现。

　　要做得更好，我们需要了解大量服务器同时用电量之间的相关性。服务器组越大、应用多样性越高，同时出现极高活动期的可能性就越低。在典型的企业数据中心中，这类数据要么不可用，要么服务器数量相对较少，无法提供稳健的统计保证，因此此类数据中心很少使用超配。WSC可以消除这两个限制。

### 9.5.2 功率超配：概念

　　因此，实现高设施利用率比看起来更困难。我们需要估算数据中心设备的功耗以决定配置多少电力，但这些估算往往过于保守，导致容量利用率不足。数据中心通常以低利用率运行，因此这在实践中是一个真实问题[51]

　　。

　　作为回应，我们可以选择配置更少的电力，或者部署比保守计算支持的更多服务器。在这两种情况下，我们都承担偶尔超过可用电力的风险；即我们对设施电力进行了超配[52]

　　。成功的电力超配实施可以在最小化过载风险的同时提高数据中心电力预算的整体利用率。

　　Fan等人[33]

　　通过分析Google在六个月期间运行各种工作负载的多达5000台服务器的集群的用电行为，研究了设施电力超配的潜在机会。他们的一个关键结果总结在图9.17中，该图显示了80台服务器（机架）、800台服务器（PDU）和5000台服务器（集群）的用电量随时间变化的累积分布。

![图9.17 在给定功率水平以下所花费时间的累积分布](../../build/images/chapter_9/chapter_9_fig_17_Cumulative_distribution_of_time_spent_below_a_given_power_level.png)

图9.17 在给定功率水平以下所花费时间的累积分布

　　功率已归一化到相应组的峰值总功率。超配收益随着电力域规模的增大而增加：10万台服务器的池比100台服务器的池具有更低的峰值（相对于平均值）。例如，图中显示，尽管机架单元约80%的时间用电量低于其峰值功率的65%，但在六个月的观察窗口内，它们确实达到了峰值功率的93%。对于电力配置而言，这表明在机架级别超配机会较低，因为只有7%的机架可用电力被闲置。然而，随着更大规模的机器组，情况发生变化。特别是整个集群从未超过其总峰值功率的72%。因此，如果我们为集群分配的电力容量等于所有机器峰值功耗之和，则其中28%的电力将被闲置。这意味着在该电力容量内，我们可以托管$1/(1 - 0.28) = 1.39x$更多的机器。

　　该研究还评估了更具能源比例性的机器在降低设施级峰值功耗方面的潜力。研究表明，将空闲功耗从峰值的50%降低到10%，可进一步将集群峰值功耗降低30%以上，从而将托管容量提高40%。在集群内混合不同工作负载通过减少机器间同步峰值的可能性，增加了电力超配的机会。

　　一旦实施超配，我们需要一种安全机制来应对超出数据中心容量的工作负载峰值。停止低优先级任务是一种吸引人的方法，可以立即降低数据中心负载。典型的集群调度系统（如Borg）管理并运行数以万计的任务，这些任务来自数千个不同的应用程序，并分布在多个集群中，每个集群包含数千台机器。集群运行异构工作负载，分为两个基本应用层级（回顾第3章关于工作负载类别的讨论）：

- 生产层级：应极少停机的生产服务（因为会导致用户可见的中断），并假设其具有高可用性目标。示例包括客户虚拟机、数据库、Gmail等。
- 非生产层级：对短期中断不敏感且通常可用性要求较宽松的任务。示例包括测试运行、批处理任务、机器学习训练任务和芯片模拟。

　　非生产层级可通过利用这些工作负载较弱的可用性要求，激进地提高超配率（OSR）。只要生产工作负载消耗的功率不超过电气限制，高超配是可以容忍的。当总负载接近某个瓶颈点的电气限制时，功率封顶软件会暂停或中止非生产工作负载以降低设施负载。配置不应过于激进以至于频繁触发此机制，例如在机架级别实施超配时可能会出现这种情况。

　　为帮助对此领域感兴趣的研究人员，Google发布了功率追踪数据[53]

　　。这些追踪数据覆盖了10个集群和57个电力域（PDUs）中一个月的总功率和生产工作负载功率数据。

### 9.5.3 超配变体

　　超配技术在两个维度上存在差异：被超配的资源类型以及超配发生的粒度。迄今为止，我们主要关注在集群（空间粒度）层面长期（时间粒度）进行服务器功率（资源）超配。自然地，超配也可应用于其他资源和其他粒度以解锁更多节省机会。每种新组合都需要缓解策略来处理实际使用超过配置容量的罕见场景。

　　在资源维度上，最显著的应用是功率超配，但冷却能力和备用电源发电等其他资源也可被超配。基础设施超配效果最佳时，应了解工作负载的不同可用性要求，从而合理配置基础设施组件以最大化单个利用率和整体总拥有成本（TCO）。例如，如果20%的总功率被可延迟最多8小时的批处理任务消耗，则我们有多种选项进一步提升安全超配。此类工作负载在母线或PDU的实际功率消耗超过安全限值时，可临时暂停几秒钟，或在备用发电机需要为不间断生产任务供电的电网中断期间暂停几分钟。如果在一年中最热的一天利用率确实很高，则将部分批处理负载延迟到当天晚些时候，将允许制冷系统安全维持温度。

　　超配不一定是静态的，尽管迄今为止讨论的所有方法都确定了一个静态的安全超配值。例如，我们可以在冬季更激进地超配冷却能力以加速维护计划。同样，超配依赖于工作负载：并非每个集群运行相同的工作负载，集群内的不同电力域可能有不同的峰值行为。此外，随着工作负载的演变，这些值也会随时间变化。时间和空间感知可以结合成临时超配，其中通过工作负载迁移产生的额外容量可用于执行通常会违反集群超配限制的维护操作。

　　在冗余设计中，每个电力域都有两个供电线路：一个变压器将高压电网输入降至低压母线输入，以及一个在电网输入故障时提供电力的发电机。一种可变超配形式是在至少一个电网输入可用时（这几乎总是如此）提高超配系数，因为电力域通常受发电机容量限制而非变压器容量限制。

　　乍看之下这种情况似乎不太可能：在一个设计良好的设施中，配对的变压器和发电机不应该具有匹配的容量吗？通常，它们的额定设计容量并非完全匹配，因为变压器更便宜且可以过载。更重要的是，它们没有立即的硬性上限：一个2MW的变压器在2.2MW负载下运行会更热（寿命缩短），但不会失效。相比之下，一个2MW的发电机在面对2.2MW负载时会在几秒内脱机。因此，当使用电网电力运行时，可以允许短时间超出额定功率限制，但使用备用发电机时则不行。

　　超配也可以应用于更大的域；例如，在校园级别，不同集群的聚合行为可能提供更统计上稳定的行为。例如，一个拥有120MW配置数据中心容量的校园，分布在四栋建筑中，可能不需要能够处理全部负载的电网输入，因为任何一栋建筑运行在其容量100%的可能性都很低，更不用说四栋同时达到100%了。

### 9.5.4 案例研究：Google的功率超配

　　本案例研究描述了Google [54] 中的功率超配实践，其中许多数据中心实现了25%的超配比例。两种关键技术使得高功率超配成为可能。首先，更大的供电域规模（每个域数十兆瓦）允许更多的统计复用和共享，从而提高超配能力。其次，结合工作负载可用性感知与细粒度且可扩展的功率封顶执行器（每个服务器上运行），在发生功率波动时能够实现响应式的功率控制。

　　我们的案例研究讨论了一种中压供电平面（MVPP），其运行电压约为15 kV，并在数十兆瓦设备间实现功率共享（及超配潜力）。（第5章图5.7对此有更详细描述。）

　　在MVPP架构中，发电机农场限制整体容量。因此，功率封顶基础设施具有发电机感知能力，在市电故障时会降低超配比例。此外，它还能处理发电机故障。当运行在发电机供电模式下且备用发电机发生故障时，最大允许功率将相应减少。功率封顶控制器会通知域内每台服务器的节点控制器。节点控制器通过挂起或终止作业来降低功率，优先从非生产级作业开始。功率封顶需要快速响应：通过发动机的惯性，发电机仅能在几秒内承受少量过载，之后就会停机。

　　功率封顶需要精确测量当前功率消耗。图9.18展示了Google数据中心采用的功率封顶服务的高层软件架构[54]

　　。每秒，计量监视模块会持续轮询位于市电输入和发电机农场的多个快速响应功率计。这些测量数据被传输到功率通知模块进行聚合。每当功率封顶阈值被突破时，通知模块会联系机器管理模块，向功率平面上的各个节点调度器发送RPC。这些调度器随后通过SIGSTOP信号挂起低优先级任务。只要功率仍高于阈值，每个节点调度器将持续阻止低优先级任务运行。一旦功率降至足够水平，节点调度器将发出SIGCONT信号，允许任务恢复。

![Fig. 9.18 Block diagram for the power capping service](../../build/images/chapter_9/chapter_9_fig_18_Block_diagram_for_the_power_capping_service.png)

图9.18 功率封顶服务的框图

　　为了表征非生产级作业不可用性随OSR变化的影响，即使在假设情境下，我们使用时域蒙特卡洛模拟来模拟不同OSR值下单集群行为，基于实际集群的历史功率利用时间序列。模拟采用了保守的假设，包括维护和故障率、市电中断频率及持续时间。在数百年的模拟时间内，模拟生成包含三种事件类型的概率结果序列：单市电中断/馈线维护、双市电中断，以及伴随发电机故障的双市电中断。

　　图9.19展示了最坏情况下的场景，即在市电不可用且必须执行发电机功率限制时，集群中非生产级工作负载无法运行的时间占比。该图显示了集群在发电机供电期间（每年最多几小时）非生产级工作负载不可用性的范围，横轴为OSR值。标记对应各个集群，柱状图表示集群分布的第一和第三四分位数。

![Fig. 9.19 Nonproduction power capping while on generator](../../build/images/chapter_9/chapter_9_fig_19_Nonproduction_power_capping_while_on_generator.png)

图9.19 发电机供电期间的非生产级功率封顶

　　大多数集群在最大OSR速率下，非生产级工作负载受影响时间仅占发电机运行时间的百分之几。然而，某些异常集群可能会显著削减负载：在OSR为25%时，异常集群可能在超过50%的发电机运行时间内对非生产级工作负载实施封顶。这在一定程度上是可以接受的，尤其是对于批处理作业，因为大多数高压市电故障仅持续几分钟。

### 9.5.5 间歇性能源供应

　　可中断的大规模工作负载创造了额外的优化机会。特别是，它们可以在电网不具备额外峰值供应但大部分时间具备可用供应的地区运行。

　　这不是罕见情况，因为电网是按峰值使用设计的，而非追求高利用率。换句话说，电网优先考虑可用性而非成本，因为它们需要应对全年最高需求日（例如最热夏季空调需求最高的日子）的负载。由于极端天气事件，此类峰值平均每年发生不到一次。因此，全年大部分时间的需求水平远低于该峰值，导致已安装容量存在大量冗余。因此，大多数电网的年平均利用率介于30%至60%之间。

　　因此，在峰值需求期间可中断的大规模负载有助于稳定电网，因为它们可以在峰值时段被削减。它们还能降低能源成本，因为电网的固定成本可分摊到更大的用电量上。

　　机器学习训练任务是间歇性能源供应的理想负载：它们规模庞大（单个地点可达数十或数百兆瓦），可以快速停止（在一分钟内），并且能够从保存的快照中同样快速地重新启动。尽管中断会导致昂贵的机器学习加速器闲置，但如果此类中断的总持续时间较短（例如，占全年0.5%或1%），则这种中断是可以容忍的。

　　2025年对美国电网的研究[55]

　　表明，适度的间歇性将使负载增长远超人工智能工作负载的预测需求。具体而言，76吉瓦的新负载——相当于美国总峰值需求的10%——可以通过平均每年0.25%的负载削减率实现整合。

### 9.5.6 其他能源优化

　　多项研究[56–58]提出利用设施备用系统（如UPS电池）中存储的能源来优化设施性能或降低能源成本。存储的能源可用于平滑设施的负载曲线（在电力最昂贵时减少电网用电）、缓解风能供电设施的供应波动，或管理超配设施中的短期峰值需求（通过使用存储能源而非限制负载，或延长实施限制的时间）。

　　据我们所知，此类电源管理系统尚未在生产系统中部署。除了控制复杂性外，电池的附加成本将显著增加。我们无法仅复用现有UPS容量进行电源管理，因为这样做会使设施在真实断电时更加脆弱：如果UPS SLO要求设施必须能在$N$分钟内依靠电池运行，则该容量必须始终可用，而不仅仅是部分时间可用。尽管有人认为扩展UPS在经济上是有效的[58]

　　，但实际部署中的经济性更为复杂。电力微电网（见第5章讨论）可能使这些优化更具相关性。

　　管理仓库规模计算机（WSC）的能源、峰值功率和温度也是许多研究的目标。Chase等人[59]

　　、G. Chen等人[60]

　　和Y. Chen等人[61]

　　考虑了数据中心自动配置资源的方案，同时兼顾节能和应用性能。Femal和Freeh[62, 63]则专门研究数据中心功率超配问题，并描述了动态电压-频率调节作为降低峰值功耗的机制。温度管理是Heath等人[64]

　　和Moore等人[65]

　　提出系统的主题。Pedram[66]

　　介绍了资源配置并总结了数据中心管理问题的关键技术。通过DVFS重塑应用延迟分布以安全节省电力的研究由Lo等人[39]

　　、Kasture等人[67]

　　和Hsu等人[68]

　　完成。

　　Raghavendra等人[69]

　　研究了五级协调电源管理方案，考虑每台服务器的平均功耗；在服务器、机柜和组级别实施功率封顶；并采用虚拟机控制器（VMC）通过整合工作负载和关闭未使用设备来降低多台设备的平均功耗。这种密集的电源管理会带来非平凡的控制问题。首先，由于功率封顶导致某些服务器不可预测地减速，应用程序可能会变得不稳定。在实现方面，功率封顶决策可能需要在毫秒内完成，以避免触发断路器。

　　Wu等人[70]

　　研究了Dynamo，这是当时Meta生产环境中使用的动态功率封顶系统。Dynamo在整个数据中心内进行协调的功率决策，以安全地实现功率超配并提高功率利用率。该系统使用Intel RAPL作为节点级执行机制来限制设备功率，并具备工作负载感知能力，以确保仅在最后手段时才对高优先级延迟敏感型工作负载进行节流。通过部署Dynamo，作者指出其数据中心通过增加动态核心频率提升（即Intel Turbo Boost[71]

　　）的使用，显著提高了功率容量利用率；当电气和热裕量充足时，Turbo Boost可使CPU核心以更高频率运行。与我们之前描述的案例研究系统类似，Dynamo结合了应用特定知识和细粒度硬件控制参数，在尊重应用性能边界的同时，提升了WSC的实际计算能力。
