## 9.6 数据中心的环境可持续性

　　迄今为止我们主要考察了数据中心的电力消耗。虽然能源使用与可持续性相关，但环境可持续性是一个更广泛的话题，包括能源以外的资源（如淡水）以及数据中心直接和间接产生的温室气体排放。在资源日益紧张的世界中，解决这些可持续性问题对减少人类环境足迹具有越来越重要的影响。

### 9.6.1 排放：范围1、2、3

　　自工业革命开始以来，大气中的温室气体浓度已显著增加，二氧化碳浓度从18世纪平均280ppm上升至2024年的422ppm，增幅达51%。人类活动通过农业、森林砍伐和化石燃料发电等活动显著推动了这一增长[72]

　　。

　　环境可持续性已成为许多超大规模企业的优先事项，涵盖温室气体（GHG）排放、用水、废物处理和有害物质等广泛领域。

　　GHG排放分为三个类别或范围：

- 范围1排放是企业直接控制的直接排放，例如公司车队的化石燃料消耗、员工差旅、办公室供暖或备用发电机。
- 范围2排放是企业从公用事业购买能源产生的间接排放。对于数据中心而言，范围2通常是GHG排放的主要类别。
- 范围3排放是企业在价值链中产生的间接排放，即嵌入企业采购的产品和服务中的排放。对于WSC而言，示例包括生产数据中心混凝土和钢材，或芯片及其他电子元件所产生的GHG。

　　对于WSC而言，范围1排放微乎其微：2023年，谷歌的范围1排放占其总排放量的1%[73]

　　。

　　范围2排放的绝大部分来自公用事业基于化石燃料的发电。因此，减少范围2排放主要通过提高无碳能源（CFE）占比来减少化石燃料发电。一种实现方法是通过市场行为，例如向公用事业或独立电力生产商购买无碳电力。自2017年起，谷歌已实现年度总能耗与100%可再生能源匹配。（由于GHG核算准则目前不计入跨区域可再生能源采购，官方范围2排放足迹仍未归零。）最近，该目标已扩展为在每个地点全天候实现100%无碳能源。截至2023年，谷歌已实现64%的小时级CFE，超过十个数据中心达到90%的小时级CFE[73]

　　。

　　鉴于大多数可再生能源形式存在间歇性（风力并非持续吹拂，夜间无阳光），保证100%可再生能源发电颇具挑战。一种解决方案是将能源消耗模式与可再生能源可用性匹配，例如将时间不敏感的工作负载执行时间调整到预测可再生能源可用性高的时段，如下一节所述。

　　范围3排放（有时称为"嵌入或体现排放"）代表组织造成的其他所有间接排放；例如服务器制造或数据中心建设期间的排放。WSC托管的IT设备贡献了WSC运营商范围3排放的大部分，其次是建筑本身的嵌入排放。由于这些排放来自供应商，因此更难减少。WSC运营商可采取的一项措施是鼓励或要求供应商脱碳运营。对于电子设备而言，约一半的嵌入排放源于制造过程中的能源消耗，因此提升制造国的可再生能源使用可显著减少此类排放。

　　比较范围2和范围3排放存在困难，因为GHG核算规则对它们的处理不同。范围2排放是在服务器生命周期内产生的，因此如果服务器在第一年消耗了其总能耗的六分之一，则仅计算该部分能耗的碳排放。相比之下，服务器的所有范围3嵌入排放均在第一年计入。对于使用寿命为20-30年的数据中心而言，这种偏差更为显著，因为所有嵌入碳均在第一年计入排放。尽管这在技术上是正确的（建筑确实在当年完工且所有嵌入排放已产生），但这使得范围2和范围3排放难以直接比较。例如，尽管谷歌2023年范围3排放量是范围2的3:1，但这一比例并不意味着服务器的总碳足迹主要由嵌入排放主导。TPU的实际生命周期足迹分析显示，当TPU在平均碳强度电网中运行时，范围2排放占总排放量的70%[74]

　　。

　　WSC运营商在减少范围3排放方面可发挥直接作用，即通过提高利用率和功率超配，或延长服务器使用寿命来减少新IT设备部署数量。因此，本章前半部分讨论的效率改进不仅降低成本，还减少范围2和3排放。同样，通过转售延长组件寿命可减少范围3排放。例如，旧DIMM可能因速度过慢无法继续用于服务器，但仍可用于升级旧PC。类似地，回收废弃机架或网线中的钢材或铜材可减少排放。

　　在建筑排放方面，Google的内部分析表明，混凝土和钢材是数据中心温室气体（GHG）排放中最大的碳来源。这些建筑的上部结构包含了大部分隐含碳。尽管水泥通常仅占混凝土混合料的7-15%，但它可能贡献了混凝土中约80%的隐含碳。水泥生产具有高度碳密集性，因为其生产过程需要高温（通常通过化石燃料实现），并且原材料的开采和运输依赖化石燃料。此外，水泥生产过程中的化学反应会向大气释放二氧化碳。

　　然而，低碳水泥替代品正在逐步出现。最近，所有主要的超大规模云服务商都呼吁推进低碳混凝土的研发，包括使用对碳排放影响较小的粉煤灰和矿渣、更环保的材料如石灰石煅烧黏土水泥（LC3），以及长期方案如在混凝土中封存碳[75]

　　。

　　同样，低碳钢材或替代材料如胶合木（也称为CLT或GluLam）可以降低WSC数据中心的碳排放。这些工程木材产品具有优异的强度和防火性能，并已开始在商业和住宅高层建筑中替代钢材和混凝土[76]

　　。尽管数据中心需要更高的强度（既用于抗风，也因为设备负载更重），胶合木很可能至少部分替代钢材和混凝土用于数据中心[77]

　　。OpenCompute基金会也设有数据中心可持续性专题，包括碳核算和遥测的指标。

　　许多大型企业，特别是运营WSC的企业，已承诺大幅减少其温室气体足迹和排放。自2017年以来，Google已通过可再生能源发电完全匹配其电力消耗[78]

　　。到2030年，Google的目标是全天候（24/7）完全使用零碳能源，并将范围1、范围2和范围3的综合排放量较2019年基准减少50%[79]

　　。其他大型超大规模云服务商也做出了类似承诺并取得进展：Microsoft计划到2025年实现范围1和范围2的近零排放，并在2030年前将范围1、2和3的总体排放量减少50%[80]

　　。Meta通过基于市场的方法（包括购买可再生能源证书RECs）已实现范围1和范围2的净零排放，并计划到2030年在整个价值链上实现净零排放[81]

　　。

### 9.6.2 碳感知调度

　　上述雄心勃勃的碳目标需要WSC运营商采用新方法。为了实现每天每小时（24/7）完全脱碳，我们需要在每个地点精确匹配零碳能源的需求和供应。一种优化方法是根据区域每小时零碳能源可用性，在不同数据中心之间转移计算任务。此类碳智能调度器利用提前一天的能源混合预测，在全球范围内转移计算任务，优先选择零碳电力更丰富的地区[82]

　　。从某种意义上说，借用第7章的术语，这可以视为软件定义的碳效率。与其他软件定义方法类似，适当策略可确保第3章定义的工作负载SLO继续得到满足。

　　除了通过地理位置转移计算任务以匹配清洁能源可用性外，还可以通过时间转移计算任务，以在太阳能和风能等零碳能源充足时使用更多电力。许多批处理作业具有一定的灵活性（例如，“必须在午夜之后运行并在上午9点前完成”而非“必须在午夜运行”），因此可以根据需要进行时间调整。

### 9.6.3 水资源

　　数据中心以电力形式消耗大量能源，几乎所有能源最终都会转化为废热，需要从设施中移除。水是这一散热过程的重要组成部分：既作为换热器回路中的传热介质，又通过冷却塔（参见第5章）直接蒸发，将热量通过汽化传递到环境中。水冷系统在用水量和能耗之间存在权衡：与风冷相比，水冷可使数据中心能耗及其相关碳排放减少10%[83]

　　。

　　通常，数据中心运营使用市政来源的淡水。在干旱压力较大的地区，淡水是一种珍贵资源，精细的水资源管理至关重要。在某些情况下，也可使用非淡水来源，如污水处理厂的再生（“灰水”）甚至海水。Google有25%的数据中心园区使用此类水源[83]

　　。

　　绿色网格组织提出了行业标准指标——水使用效率（WUE），用于衡量数据中心的用水效率。WUE定义为数据中心年度用水量（升）除以数据中心能耗（千瓦时）：$$WUE = \frac{ water \, usage (l) }{ energy \, usage (kWh) }$$WUE是量化和跟踪数据中心用水效率的良好开端。然而，作为一项指标，仍有改进空间[84]

　　：

- 当前的 WUE 指标将回收水或非饮用水的使用与淡水使用等同对待，因此无法准确反映 WSC 的用水对市政供水系统的影响。
- 同样，该指标未考虑排放的 WSC 废水被用于其他用途（例如灌溉）的情况，这些用途原本会消耗饮用水。
- 最后，该指标未包含为数据中心供电的电厂所消耗的水，例如热电厂的冷却用水。此类“上游”用水量可能与现场数据中心的用水量相当甚至更高（但如果数据中心全部电力来自太阳能和风能发电，则几乎为零）。

　　由于上述原因，官方 WUE 指标并不能准确反映数据中心的用水影响，尽管行业普遍报告 WUE。行业平均 WUE 估计为 1.8L/kW-时 [5]

　　。大型 WSC 运营商已实现更低的 WUE 水平：Meta 的 WUE 为 0.26 [85]

　　，AWS 的 WUE 为 0.25 [86]

　　。Google 未报告 WUE，但报告了来自所有来源的总用水量。

　　虽然水冷式数据中心消耗大量水（每天数百万升），但其用水量相对于其他用途仍较小。例如，Google 全球 2023 年的总用水量大致相当于美国西南部 41 个高尔夫球场的用水量，而全球高尔夫球场估计有 39,000 个。因此，与能源消耗不同，数据中心的用水在全球范围内并不显著。然而，仍需在本地谨慎管理，因为数据中心可能影响区域供水。

　　许多 WSC 运营商承诺实现“水正效益”，即生产水量超过其消耗量。Google 承诺到 2030 年实现水正效益，目标是通过数据中心和办公室的用水量补充当地水源的 120% [87]

　　。Meta 和 AWS 也有类似目标，计划到 2030 年实现水正效益 [86, 88]。典型的水补充项目包括扩建污水处理厂，处理废水或雨水并将其注入当地含水层。

### 9.6.4 其他可持续性考量

　　温室气体排放和用水量是 WSC 对环境产生影响的可量化物理指标，但 WSC 所有者和运营商还需考虑其他因素。数据中心并非孤立存在：它们是社区的一部分，作为邻居，数据中心可能以积极和消极的方式影响该社区。WSC 可通过雇佣数据中心员工支持运营和建设工人来创造经济机会，但确保当地劳动力能够获得实现这些机会所需的技能是 WSC 的责任。

　　数据中心还会产生大量废弃物，其中大部分是电子废弃物，需要回收以减少污染，并回收贵金属和其他可再利用资源。电子废弃物的正确处理难度较大，必须在严格的环境控制下进行。为旧设备寻找二级（即转售）市场通常可以延长其使用寿命。

　　WSC 运营商还需注意尽量减少现场产生的污染：例如，确保备用发电机使用的柴油燃料的适当储存和密封措施，并处理排放的冷却水以去除污染物。WSC 还可因其采购能力而在推动更广泛变革方面发挥作用。例如，Google 要求组件符合 RoHS 标准（有害物质限制指令），即使在未强制要求的司法管辖区也是如此。RoHS 限制了铅、汞、镉、多溴联苯（PBBs）等有毒物质在各类电子设备制造中的使用量。
